; Tables for Std model AutoHardSize capacity look-up rules
TABLE instance22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"BaseVAVBox TrmlUnit","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Business Center",421.660,84.332,210.830,"DualMaximum"
,"BaseVAVBox TrmlUnit-2","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Fitness Center",557.394,420.000,420.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-3","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Leasing Office",190.928,38.186,95.464,"DualMaximum"
,"BaseVAVBox TrmlUnit-4","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Lounge",1694.896,338.979,847.448,"DualMaximum"
,"BaseVAVBox TrmlUnit-5","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail E Core",1162.130,396.000,581.065,"DualMaximum"
,"BaseVAVBox TrmlUnit-6","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail E Outer",1323.524,396.000,661.762,"DualMaximum"
,"BaseVAVBox TrmlUnit-7","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail W Core",1156.575,396.000,578.288,"DualMaximum"
,"BaseVAVBox TrmlUnit-8","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail W Outer",1169.047,396.000,584.524,"DualMaximum"
,"BaseVAVBox TrmlUnit-9","VAVReheatBox","BaseAirSys6-3","Thermal Zone: F10 Corridor",643.075,165.000,321.538,"DualMaximum"
,"BaseVAVBox TrmlUnit-10","VAVReheatBox","BaseAirSys6-3","Thermal Zone: F10 Laundry",240.039,48.008,120.019,"DualMaximum"
,"BaseVAVBox TrmlUnit-11","VAVReheatBox","BaseAirSys6-2","Thermal Zone: F2-9 Corridor",671.356,165.000,335.678,"DualMaximum"
,"BaseVAVBox TrmlUnit-12","VAVReheatBox","BaseAirSys6-2","Thermal Zone: F2-9 Laundry",235.397,47.079,117.698,"DualMaximum"
ENDTABLE
TABLE instance22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys6 CoilClg","ChilledWater","BaseAirSys6","UNDEFINED",423011.270,423011.270,42.28506,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-2","ChilledWater","BaseAirSys6-2","UNDEFINED",32197.076,32197.076,3.21848,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-3","ChilledWater","BaseAirSys6-3","UNDEFINED",32032.733,32032.733,3.20206,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg","ChilledWater","BaseZnSys2","Thermal Zone: F10 1-Bed N",8619.216,8619.216,0.86159,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-2","ChilledWater","BaseZnSys2-2","Thermal Zone: F10 1-Bed SE",14486.522,14486.522,1.44810,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-3","ChilledWater","BaseZnSys2-3","Thermal Zone: F10 1-Bed SW",14351.477,14351.477,1.43460,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-4","ChilledWater","BaseZnSys2-4","Thermal Zone: F10 2-Bed N Core",11690.503,11690.503,1.16861,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-5","ChilledWater","BaseZnSys2-5","Thermal Zone: F10 2-Bed NE",16999.244,16999.244,1.69928,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-6","ChilledWater","BaseZnSys2-6","Thermal Zone: F10 2-Bed NW",23255.854,23255.854,2.32470,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-7","ChilledWater","BaseZnSys2-7","Thermal Zone: F10 2-Bed SE",21327.255,21327.255,2.13192,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-8","ChilledWater","BaseZnSys2-8","Thermal Zone: F10 2-Bed SW",25651.702,25651.702,2.56420,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-9","ChilledWater","BaseZnSys2-9","Thermal Zone: F10 Studio N",6149.309,6149.309,0.61470,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-10","ChilledWater","BaseZnSys2-10","Thermal Zone: F2-9 1-Bed N",7068.973,7068.973,0.70663,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-11","ChilledWater","BaseZnSys2-11","Thermal Zone: F2-9 1-Bed SE",13789.277,13789.277,1.37840,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-12","ChilledWater","BaseZnSys2-12","Thermal Zone: F2-9 1-Bed SW",13640.011,13640.011,1.36348,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-13","ChilledWater","BaseZnSys2-13","Thermal Zone: F2-9 2-Bed N Core",9451.497,9451.497,0.94479,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-14","ChilledWater","BaseZnSys2-14","Thermal Zone: F2-9 2-Bed NE",16161.204,16161.204,1.61551,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-15","ChilledWater","BaseZnSys2-15","Thermal Zone: F2-9 2-Bed NW",21218.745,21218.745,2.12107,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-16","ChilledWater","BaseZnSys2-16","Thermal Zone: F2-9 2-Bed SE",20384.045,20384.045,2.03763,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-17","ChilledWater","BaseZnSys2-17","Thermal Zone: F2-9 2-Bed SW",23971.591,23971.591,2.39625,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-18","ChilledWater","BaseZnSys2-18","Thermal Zone: F2-9 Studio N",5034.602,5034.602,0.50327,-99996.000,-99996.000,-99996
ENDTABLE
TABLE instance22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys6 CoilHtg","HotWater","BaseAirSys6","UNDEFINED",82016.500,82016.500,4.09927,-99996.000,-99996.000
,"BaseSys6 CoilHtg-2","HotWater","BaseAirSys6-2","UNDEFINED",2834.816,2834.816,0.14169,-99996.000,-99996.000
,"BaseSys6 CoilHtg-3","HotWater","BaseAirSys6-3","UNDEFINED",2890.575,2890.575,0.14447,-99996.000,-99996.000
,"BaseSys2 CoilHtg","HotWater","BaseZnSys2","Thermal Zone: F10 1-Bed N",10482.844,10482.844,0.52394,-99996.000,-99996.000
,"BaseSys2 CoilHtg-2","HotWater","BaseZnSys2-2","Thermal Zone: F10 1-Bed SE",9690.150,9690.150,0.48432,-99996.000,-99996.000
,"BaseSys2 CoilHtg-3","HotWater","BaseZnSys2-3","Thermal Zone: F10 1-Bed SW",9663.681,9663.681,0.48300,-99996.000,-99996.000
,"BaseSys2 CoilHtg-4","HotWater","BaseZnSys2-4","Thermal Zone: F10 2-Bed N Core",13707.050,13707.050,0.68509,-99996.000,-99996.000
,"BaseSys2 CoilHtg-5","HotWater","BaseZnSys2-5","Thermal Zone: F10 2-Bed NE",16458.788,16458.788,0.82263,-99996.000,-99996.000
,"BaseSys2 CoilHtg-6","HotWater","BaseZnSys2-6","Thermal Zone: F10 2-Bed NW",16462.062,16462.062,0.82279,-99996.000,-99996.000
,"BaseSys2 CoilHtg-7","HotWater","BaseZnSys2-7","Thermal Zone: F10 2-Bed SE",16445.412,16445.412,0.82196,-99996.000,-99996.000
,"BaseSys2 CoilHtg-8","HotWater","BaseZnSys2-8","Thermal Zone: F10 2-Bed SW",16439.200,16439.200,0.82165,-99996.000,-99996.000
,"BaseSys2 CoilHtg-9","HotWater","BaseZnSys2-9","Thermal Zone: F10 Studio N",7230.081,7230.081,0.36137,-99996.000,-99996.000
,"BaseSys2 CoilHtg-10","HotWater","BaseZnSys2-10","Thermal Zone: F2-9 1-Bed N",7309.209,7309.209,0.36532,-99996.000,-99996.000
,"BaseSys2 CoilHtg-11","HotWater","BaseZnSys2-11","Thermal Zone: F2-9 1-Bed SE",6664.562,6664.562,0.33310,-99996.000,-99996.000
,"BaseSys2 CoilHtg-12","HotWater","BaseZnSys2-12","Thermal Zone: F2-9 1-Bed SW",6656.726,6656.726,0.33271,-99996.000,-99996.000
,"BaseSys2 CoilHtg-13","HotWater","BaseZnSys2-13","Thermal Zone: F2-9 2-Bed N Core",9106.434,9106.434,0.45515,-99996.000,-99996.000
,"BaseSys2 CoilHtg-14","HotWater","BaseZnSys2-14","Thermal Zone: F2-9 2-Bed NE",12454.455,12454.455,0.62249,-99996.000,-99996.000
,"BaseSys2 CoilHtg-15","HotWater","BaseZnSys2-15","Thermal Zone: F2-9 2-Bed NW",12477.958,12477.958,0.62366,-99996.000,-99996.000
,"BaseSys2 CoilHtg-16","HotWater","BaseZnSys2-16","Thermal Zone: F2-9 2-Bed SE",12429.241,12429.241,0.62123,-99996.000,-99996.000
,"BaseSys2 CoilHtg-17","HotWater","BaseZnSys2-17","Thermal Zone: F2-9 2-Bed SW",12398.087,12398.087,0.61967,-99996.000,-99996.000
,"BaseSys2 CoilHtg-18","HotWater","BaseZnSys2-18","Thermal Zone: F2-9 Studio N",4931.625,4931.625,0.24649,-99996.000,-99996.000
,"BaseVAVBox CoilHtg","HotWater","BaseAirSys6","Thermal Zone: F1 Business Center",9923.887,9923.887,0.49601,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-2","HotWater","BaseAirSys6","Thermal Zone: F1 Fitness Center",16351.100,16351.100,0.81724,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-3","HotWater","BaseAirSys6","Thermal Zone: F1 Leasing Office",4812.125,4812.125,0.24051,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-4","HotWater","BaseAirSys6","Thermal Zone: F1 Lounge",32386.500,32386.500,1.61871,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-5","HotWater","BaseAirSys6","Thermal Zone: F1 Retail E Core",25398.300,25398.300,1.26943,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-6","HotWater","BaseAirSys6","Thermal Zone: F1 Retail E Outer",30096.300,30096.300,1.50424,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-7","HotWater","BaseAirSys6","Thermal Zone: F1 Retail W Core",25485.706,25485.706,1.27380,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-8","HotWater","BaseAirSys6","Thermal Zone: F1 Retail W Outer",30093.362,30093.362,1.50410,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-9","HotWater","BaseAirSys6-3","Thermal Zone: F10 Corridor",27542.712,27542.712,1.37661,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-10","HotWater","BaseAirSys6-3","Thermal Zone: F10 Laundry",4446.862,4446.862,0.22226,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-11","HotWater","BaseAirSys6-2","Thermal Zone: F2-9 Corridor",17018.434,17018.434,0.85060,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-12","HotWater","BaseAirSys6-2","Thermal Zone: F2-9 Laundry",3046.233,3046.233,0.15225,-99996.000,-99996.000
ENDTABLE
TABLE instance22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),
,"BaseSys6 Fan","VariableSpeedDrive","BaseAirSys6","UNDEFINED",9949.710,3257.497,0.650,"BrakeHorsePower",5.362,12.935,15.000,"InAirStream",0.924
,"BaseSys6 Fan-2","VariableSpeedDrive","BaseAirSys6-2","UNDEFINED",829.014,212.079,0.650,"BrakeHorsePower",5.362,1.078,1.500,"InAirStream",0.865
,"BaseSys6 Fan-3","VariableSpeedDrive","BaseAirSys6-3","UNDEFINED",819.340,213.008,0.650,"BrakeHorsePower",5.362,1.065,1.500,"InAirStream",0.865
,"BaseSys2 Fan","ConstantVolume","BaseZnSys2","Thermal Zone: F10 1-Bed N",279.125,-99996.000,0.500,"BrakeHorsePower",1.273,0.112,0.125,"InAirStream",0.855
,"BaseSys2 Fan-2","ConstantVolume","BaseZnSys2-2","Thermal Zone: F10 1-Bed SE",478.610,-99996.000,0.500,"BrakeHorsePower",1.273,0.192,0.250,"InAirStream",0.855
,"BaseSys2 Fan-3","ConstantVolume","BaseZnSys2-3","Thermal Zone: F10 1-Bed SW",474.065,-99996.000,0.500,"BrakeHorsePower",1.273,0.190,0.250,"InAirStream",0.855
,"BaseSys2 Fan-4","ConstantVolume","BaseZnSys2-4","Thermal Zone: F10 2-Bed N Core",376.780,-99996.000,0.500,"BrakeHorsePower",1.273,0.151,0.250,"InAirStream",0.855
,"BaseSys2 Fan-5","ConstantVolume","BaseZnSys2-5","Thermal Zone: F10 2-Bed NE",556.460,-99996.000,0.500,"BrakeHorsePower",1.273,0.223,0.250,"InAirStream",0.855
,"BaseSys2 Fan-6","ConstantVolume","BaseZnSys2-6","Thermal Zone: F10 2-Bed NW",768.120,-99996.000,0.500,"BrakeHorsePower",1.273,0.308,0.500,"InAirStream",0.855
,"BaseSys2 Fan-7","ConstantVolume","BaseZnSys2-7","Thermal Zone: F10 2-Bed SE",704.330,-99996.000,0.500,"BrakeHorsePower",1.273,0.283,0.500,"InAirStream",0.855
,"BaseSys2 Fan-8","ConstantVolume","BaseZnSys2-8","Thermal Zone: F10 2-Bed SW",850.650,-99996.000,0.500,"BrakeHorsePower",1.273,0.341,0.500,"InAirStream",0.855
,"BaseSys2 Fan-9","ConstantVolume","BaseZnSys2-9","Thermal Zone: F10 Studio N",195.575,-99996.000,0.500,"BrakeHorsePower",1.273,0.078,0.083,"InAirStream",0.855
,"BaseSys2 Fan-10","ConstantVolume","BaseZnSys2-10","Thermal Zone: F2-9 1-Bed N",226.648,-99996.000,0.500,"BrakeHorsePower",1.273,0.091,0.125,"InAirStream",0.855
,"BaseSys2 Fan-11","ConstantVolume","BaseZnSys2-11","Thermal Zone: F2-9 1-Bed SE",454.614,-99996.000,0.500,"BrakeHorsePower",1.273,0.182,0.250,"InAirStream",0.855
,"BaseSys2 Fan-12","ConstantVolume","BaseZnSys2-12","Thermal Zone: F2-9 1-Bed SW",449.559,-99996.000,0.500,"BrakeHorsePower",1.273,0.180,0.250,"InAirStream",0.855
,"BaseSys2 Fan-13","ConstantVolume","BaseZnSys2-13","Thermal Zone: F2-9 2-Bed N Core",301.020,-99996.000,0.500,"BrakeHorsePower",1.273,0.121,0.125,"InAirStream",0.855
,"BaseSys2 Fan-14","ConstantVolume","BaseZnSys2-14","Thermal Zone: F2-9 2-Bed NE",527.981,-99996.000,0.500,"BrakeHorsePower",1.273,0.212,0.250,"InAirStream",0.855
,"BaseSys2 Fan-15","ConstantVolume","BaseZnSys2-15","Thermal Zone: F2-9 2-Bed NW",699.096,-99996.000,0.500,"BrakeHorsePower",1.273,0.281,0.500,"InAirStream",0.855
,"BaseSys2 Fan-16","ConstantVolume","BaseZnSys2-16","Thermal Zone: F2-9 2-Bed SE",671.814,-99996.000,0.500,"BrakeHorsePower",1.273,0.270,0.500,"InAirStream",0.855
,"BaseSys2 Fan-17","ConstantVolume","BaseZnSys2-17","Thermal Zone: F2-9 2-Bed SW",793.175,-99996.000,0.500,"BrakeHorsePower",1.273,0.318,0.500,"InAirStream",0.855
,"BaseSys2 Fan-18","ConstantVolume","BaseZnSys2-18","Thermal Zone: F2-9 Studio N",157.874,-99996.000,0.500,"BrakeHorsePower",1.273,0.063,0.083,"InAirStream",0.855
ENDTABLE
TABLE instance22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BaseSys6 OACtrl","DifferentialDryBulb","BaseAirSys6","Integrated"
,"BaseSys6 OACtrl-2","NoEconomizer","BaseAirSys6-2","UNDEFINED"
,"BaseSys6 OACtrl-3","NoEconomizer","BaseAirSys6-3","UNDEFINED"
ENDTABLE
