; Tables for Std model AutoHardSize capacity look-up rules
TABLE instance22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"BaseVAVBox TrmlUnit","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Business Center",405.924,81.185,202.962,"DualMaximum"
,"BaseVAVBox TrmlUnit-2","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Fitness Center",544.912,420.000,420.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-3","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Leasing Office",183.775,36.755,91.888,"DualMaximum"
,"BaseVAVBox TrmlUnit-4","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Lounge",1640.620,328.124,820.310,"DualMaximum"
,"BaseVAVBox TrmlUnit-5","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail E Core",1126.597,396.000,563.298,"DualMaximum"
,"BaseVAVBox TrmlUnit-6","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail E Outer",1294.668,396.000,647.334,"DualMaximum"
,"BaseVAVBox TrmlUnit-7","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail W Core",1119.988,396.000,559.994,"DualMaximum"
,"BaseVAVBox TrmlUnit-8","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail W Outer",1132.172,396.000,566.086,"DualMaximum"
,"BaseVAVBox TrmlUnit-9","VAVReheatBox","BaseAirSys6-3","Thermal Zone: F10 Corridor",646.218,165.000,323.109,"DualMaximum"
,"BaseVAVBox TrmlUnit-10","VAVReheatBox","BaseAirSys6-3","Thermal Zone: F10 Laundry",227.176,45.435,113.588,"DualMaximum"
,"BaseVAVBox TrmlUnit-11","VAVReheatBox","BaseAirSys6-2","Thermal Zone: F2-9 Corridor",653.933,165.000,326.966,"DualMaximum"
,"BaseVAVBox TrmlUnit-12","VAVReheatBox","BaseAirSys6-2","Thermal Zone: F2-9 Laundry",220.299,44.060,110.150,"DualMaximum"
ENDTABLE
TABLE instance22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys6 CoilClg","ChilledWater","BaseAirSys6","UNDEFINED",449636.644,449636.644,44.94658,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-2","ChilledWater","BaseAirSys6-2","UNDEFINED",32156.904,32156.904,3.21447,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-3","ChilledWater","BaseAirSys6-3","UNDEFINED",32402.650,32402.650,3.23903,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg","ChilledWater","BaseZnSys2","Thermal Zone: F10 1-Bed N",9605.757,9605.757,0.96021,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-2","ChilledWater","BaseZnSys2-2","Thermal Zone: F10 1-Bed SE",14631.274,14631.274,1.46257,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-3","ChilledWater","BaseZnSys2-3","Thermal Zone: F10 1-Bed SW",14509.429,14509.429,1.45039,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-4","ChilledWater","BaseZnSys2-4","Thermal Zone: F10 2-Bed N Core",13048.955,13048.955,1.30440,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-5","ChilledWater","BaseZnSys2-5","Thermal Zone: F10 2-Bed NE",18036.262,18036.262,1.80294,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-6","ChilledWater","BaseZnSys2-6","Thermal Zone: F10 2-Bed NW",24150.418,24150.418,2.41412,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-7","ChilledWater","BaseZnSys2-7","Thermal Zone: F10 2-Bed SE",21562.436,21562.436,2.15542,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-8","ChilledWater","BaseZnSys2-8","Thermal Zone: F10 2-Bed SW",25479.817,25479.817,2.54701,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-9","ChilledWater","BaseZnSys2-9","Thermal Zone: F10 Studio N",6834.125,6834.125,0.68315,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-10","ChilledWater","BaseZnSys2-10","Thermal Zone: F2-9 1-Bed N",7139.520,7139.520,0.71368,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-11","ChilledWater","BaseZnSys2-11","Thermal Zone: F2-9 1-Bed SE",12966.449,12966.449,1.29615,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-12","ChilledWater","BaseZnSys2-12","Thermal Zone: F2-9 1-Bed SW",12818.808,12818.808,1.28139,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-13","ChilledWater","BaseZnSys2-13","Thermal Zone: F2-9 2-Bed N Core",9553.655,9553.655,0.95500,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-14","ChilledWater","BaseZnSys2-14","Thermal Zone: F2-9 2-Bed NE",16373.533,16373.533,1.63673,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-15","ChilledWater","BaseZnSys2-15","Thermal Zone: F2-9 2-Bed NW",21164.314,21164.314,2.11563,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-16","ChilledWater","BaseZnSys2-16","Thermal Zone: F2-9 2-Bed SE",19524.387,19524.387,1.95170,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-17","ChilledWater","BaseZnSys2-17","Thermal Zone: F2-9 2-Bed SW",23080.483,23080.483,2.30717,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-18","ChilledWater","BaseZnSys2-18","Thermal Zone: F2-9 Studio N",5082.245,5082.245,0.50803,-99996.000,-99996.000,-99996
ENDTABLE
TABLE instance22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys6 CoilHtg","HotWater","BaseAirSys6","UNDEFINED",108780.938,108780.938,5.43698,-99996.000,-99996.000
,"BaseSys6 CoilHtg-2","HotWater","BaseAirSys6-2","UNDEFINED",4396.964,4396.964,0.21976,-99996.000,-99996.000
,"BaseSys6 CoilHtg-3","HotWater","BaseAirSys6-3","UNDEFINED",4331.900,4331.900,0.21651,-99996.000,-99996.000
,"BaseSys2 CoilHtg","HotWater","BaseZnSys2","Thermal Zone: F10 1-Bed N",11343.500,11343.500,0.56696,-99996.000,-99996.000
,"BaseSys2 CoilHtg-2","HotWater","BaseZnSys2-2","Thermal Zone: F10 1-Bed SE",10561.369,10561.369,0.52787,-99996.000,-99996.000
,"BaseSys2 CoilHtg-3","HotWater","BaseZnSys2-3","Thermal Zone: F10 1-Bed SW",10537.562,10537.562,0.52668,-99996.000,-99996.000
,"BaseSys2 CoilHtg-4","HotWater","BaseZnSys2-4","Thermal Zone: F10 2-Bed N Core",14880.700,14880.700,0.74375,-99996.000,-99996.000
,"BaseSys2 CoilHtg-5","HotWater","BaseZnSys2-5","Thermal Zone: F10 2-Bed NE",17821.737,17821.737,0.89075,-99996.000,-99996.000
,"BaseSys2 CoilHtg-6","HotWater","BaseZnSys2-6","Thermal Zone: F10 2-Bed NW",17820.075,17820.075,0.89067,-99996.000,-99996.000
,"BaseSys2 CoilHtg-7","HotWater","BaseZnSys2-7","Thermal Zone: F10 2-Bed SE",17818.588,17818.588,0.89059,-99996.000,-99996.000
,"BaseSys2 CoilHtg-8","HotWater","BaseZnSys2-8","Thermal Zone: F10 2-Bed SW",17807.825,17807.825,0.89005,-99996.000,-99996.000
,"BaseSys2 CoilHtg-9","HotWater","BaseZnSys2-9","Thermal Zone: F10 Studio N",7851.500,7851.500,0.39243,-99996.000,-99996.000
,"BaseSys2 CoilHtg-10","HotWater","BaseZnSys2-10","Thermal Zone: F2-9 1-Bed N",7978.636,7978.636,0.39878,-99996.000,-99996.000
,"BaseSys2 CoilHtg-11","HotWater","BaseZnSys2-11","Thermal Zone: F2-9 1-Bed SE",7172.086,7172.086,0.35847,-99996.000,-99996.000
,"BaseSys2 CoilHtg-12","HotWater","BaseZnSys2-12","Thermal Zone: F2-9 1-Bed SW",7149.902,7149.902,0.35736,-99996.000,-99996.000
,"BaseSys2 CoilHtg-13","HotWater","BaseZnSys2-13","Thermal Zone: F2-9 2-Bed N Core",10051.472,10051.472,0.50238,-99996.000,-99996.000
,"BaseSys2 CoilHtg-14","HotWater","BaseZnSys2-14","Thermal Zone: F2-9 2-Bed NE",13501.445,13501.445,0.67482,-99996.000,-99996.000
,"BaseSys2 CoilHtg-15","HotWater","BaseZnSys2-15","Thermal Zone: F2-9 2-Bed NW",13522.320,13522.320,0.67586,-99996.000,-99996.000
,"BaseSys2 CoilHtg-16","HotWater","BaseZnSys2-16","Thermal Zone: F2-9 2-Bed SE",13493.241,13493.241,0.67441,-99996.000,-99996.000
,"BaseSys2 CoilHtg-17","HotWater","BaseZnSys2-17","Thermal Zone: F2-9 2-Bed SW",13457.070,13457.070,0.67260,-99996.000,-99996.000
,"BaseSys2 CoilHtg-18","HotWater","BaseZnSys2-18","Thermal Zone: F2-9 Studio N",5351.776,5351.776,0.26749,-99996.000,-99996.000
,"BaseVAVBox CoilHtg","HotWater","BaseAirSys6","Thermal Zone: F1 Business Center",10833.588,10833.588,0.54147,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-2","HotWater","BaseAirSys6","Thermal Zone: F1 Fitness Center",17517.713,17517.713,0.87555,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-3","HotWater","BaseAirSys6","Thermal Zone: F1 Leasing Office",5280.812,5280.812,0.26394,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-4","HotWater","BaseAirSys6","Thermal Zone: F1 Lounge",35446.062,35446.062,1.77163,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-5","HotWater","BaseAirSys6","Thermal Zone: F1 Retail E Core",27694.938,27694.938,1.38422,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-6","HotWater","BaseAirSys6","Thermal Zone: F1 Retail E Outer",32800.562,32800.562,1.63941,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-7","HotWater","BaseAirSys6","Thermal Zone: F1 Retail W Core",27776.100,27776.100,1.38828,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-8","HotWater","BaseAirSys6","Thermal Zone: F1 Retail W Outer",32827.312,32827.312,1.64074,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-9","HotWater","BaseAirSys6-3","Thermal Zone: F10 Corridor",30592.838,30592.838,1.52906,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-10","HotWater","BaseAirSys6-3","Thermal Zone: F10 Laundry",5054.600,5054.600,0.25263,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-11","HotWater","BaseAirSys6-2","Thermal Zone: F2-9 Corridor",19023.047,19023.047,0.95079,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-12","HotWater","BaseAirSys6-2","Thermal Zone: F2-9 Laundry",3489.230,3489.230,0.17440,-99996.000,-99996.000
ENDTABLE
TABLE instance22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),
,"BaseSys6 Fan","VariableSpeedDrive","BaseAirSys6","UNDEFINED",9551.490,3242.064,0.650,"BrakeHorsePower",5.362,12.417,15.000,"InAirStream",0.924
,"BaseSys6 Fan-2","VariableSpeedDrive","BaseAirSys6-2","UNDEFINED",792.656,209.060,0.650,"BrakeHorsePower",5.362,1.030,1.500,"InAirStream",0.865
,"BaseSys6 Fan-3","VariableSpeedDrive","BaseAirSys6-3","UNDEFINED",804.660,210.435,0.650,"BrakeHorsePower",5.362,1.046,1.500,"InAirStream",0.865
,"BaseSys2 Fan","ConstantVolume","BaseZnSys2","Thermal Zone: F10 1-Bed N",306.905,-99996.000,0.500,"BrakeHorsePower",1.273,0.123,0.125,"InAirStream",0.855
,"BaseSys2 Fan-2","ConstantVolume","BaseZnSys2-2","Thermal Zone: F10 1-Bed SE",474.870,-99996.000,0.500,"BrakeHorsePower",1.273,0.191,0.250,"InAirStream",0.855
,"BaseSys2 Fan-3","ConstantVolume","BaseZnSys2-3","Thermal Zone: F10 1-Bed SW",470.815,-99996.000,0.500,"BrakeHorsePower",1.273,0.189,0.250,"InAirStream",0.855
,"BaseSys2 Fan-4","ConstantVolume","BaseZnSys2-4","Thermal Zone: F10 2-Bed N Core",415.190,-99996.000,0.500,"BrakeHorsePower",1.273,0.167,0.250,"InAirStream",0.855
,"BaseSys2 Fan-5","ConstantVolume","BaseZnSys2-5","Thermal Zone: F10 2-Bed NE",580.420,-99996.000,0.500,"BrakeHorsePower",1.273,0.233,0.250,"InAirStream",0.855
,"BaseSys2 Fan-6","ConstantVolume","BaseZnSys2-6","Thermal Zone: F10 2-Bed NW",784.730,-99996.000,0.500,"BrakeHorsePower",1.273,0.315,0.500,"InAirStream",0.855
,"BaseSys2 Fan-7","ConstantVolume","BaseZnSys2-7","Thermal Zone: F10 2-Bed SE",700.060,-99996.000,0.500,"BrakeHorsePower",1.273,0.281,0.500,"InAirStream",0.855
,"BaseSys2 Fan-8","ConstantVolume","BaseZnSys2-8","Thermal Zone: F10 2-Bed SW",830.300,-99996.000,0.500,"BrakeHorsePower",1.273,0.333,0.500,"InAirStream",0.855
,"BaseSys2 Fan-9","ConstantVolume","BaseZnSys2-9","Thermal Zone: F10 Studio N",214.940,-99996.000,0.500,"BrakeHorsePower",1.273,0.086,0.125,"InAirStream",0.855
,"BaseSys2 Fan-10","ConstantVolume","BaseZnSys2-10","Thermal Zone: F2-9 1-Bed N",225.075,-99996.000,0.500,"BrakeHorsePower",1.273,0.090,0.125,"InAirStream",0.855
,"BaseSys2 Fan-11","ConstantVolume","BaseZnSys2-11","Thermal Zone: F2-9 1-Bed SE",419.302,-99996.000,0.500,"BrakeHorsePower",1.273,0.168,0.250,"InAirStream",0.855
,"BaseSys2 Fan-12","ConstantVolume","BaseZnSys2-12","Thermal Zone: F2-9 1-Bed SW",414.423,-99996.000,0.500,"BrakeHorsePower",1.273,0.166,0.250,"InAirStream",0.855
,"BaseSys2 Fan-13","ConstantVolume","BaseZnSys2-13","Thermal Zone: F2-9 2-Bed N Core",299.259,-99996.000,0.500,"BrakeHorsePower",1.273,0.120,0.125,"InAirStream",0.855
,"BaseSys2 Fan-14","ConstantVolume","BaseZnSys2-14","Thermal Zone: F2-9 2-Bed NE",525.398,-99996.000,0.500,"BrakeHorsePower",1.273,0.211,0.250,"InAirStream",0.855
,"BaseSys2 Fan-15","ConstantVolume","BaseZnSys2-15","Thermal Zone: F2-9 2-Bed NW",685.442,-99996.000,0.500,"BrakeHorsePower",1.273,0.275,0.500,"InAirStream",0.855
,"BaseSys2 Fan-16","ConstantVolume","BaseZnSys2-16","Thermal Zone: F2-9 2-Bed SE",631.829,-99996.000,0.500,"BrakeHorsePower",1.273,0.254,0.500,"InAirStream",0.855
,"BaseSys2 Fan-17","ConstantVolume","BaseZnSys2-17","Thermal Zone: F2-9 2-Bed SW",750.075,-99996.000,0.500,"BrakeHorsePower",1.273,0.301,0.500,"InAirStream",0.855
,"BaseSys2 Fan-18","ConstantVolume","BaseZnSys2-18","Thermal Zone: F2-9 Studio N",156.833,-99996.000,0.500,"BrakeHorsePower",1.273,0.063,0.083,"InAirStream",0.855
ENDTABLE
TABLE instance22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BaseSys6 OACtrl","DifferentialDryBulb","BaseAirSys6","Integrated"
,"BaseSys6 OACtrl-2","NoEconomizer","BaseAirSys6-2","UNDEFINED"
,"BaseSys6 OACtrl-3","NoEconomizer","BaseAirSys6-3","UNDEFINED"
ENDTABLE
