AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys6","VAV","New",1,12540,353509,55,28.1905,318.182,236360,60,18.8485,9373.34,0.747475,3550,0.283094,"NONE","WarmestReset",,60,,55,,"UNDEFINED","RetailHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-2","VAV","New",8,11040,29584.3,55,21.4379,340.821,28280.7,60,20.4933,840.245,0.608873,192,0.13913,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-3","VAV","New",1,1380,28763.8,55,20.8433,319.614,38341.1,60,27.7834,766.11,0.555152,192,0.13913,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"BaseZnSys2","FPFC",2,1560,8571.53,58,10.9891,400.591,11179.5,95,14.3327,286.14,0.366846,0,0,"Thermal Zone: F10 1-Bed N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-2","FPFC",16,12480,6497,58,8.32949,464.508,9826.13,95,12.5976,251.493,0.322426,0,0,"Thermal Zone: F2-9 1-Bed N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-3","FPFC",2,1560,13300.4,58,17.0518,399.226,10381,95,13.309,442.49,0.567295,0,0,"Thermal Zone: F10 1-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-4","FPFC",2,1560,13190,58,16.9102,399.227,10355.9,95,13.2768,438.815,0.562583,0,0,"Thermal Zone: F10 1-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-5","FPFC",1,1080,11705.1,58,10.8381,386.753,14739.4,95,13.6476,377.25,0.349306,0,0,"Thermal Zone: F10 2-Bed N Core","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-6","FPFC",1,1080,15596.7,58,14.4414,389.666,17670.8,95,16.3618,506.46,0.468944,0,0,"Thermal Zone: F10 2-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-7","FPFC",1,1080,19996.8,58,18.5156,391.604,17671.6,95,16.3626,652.57,0.604231,0,0,"Thermal Zone: F10 2-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-8","FPFC",1,1080,19209.3,58,17.7864,399.238,17661.5,95,16.3532,639.09,0.59175,0,0,"Thermal Zone: F10 2-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-9","FPFC",1,1080,22511.6,58,20.8441,399.261,17652.7,95,16.3451,749,0.693519,0,0,"Thermal Zone: F10 2-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-10","FPFC",2,1080,6197.64,58,11.4771,395.792,7986.49,95,14.7898,204.415,0.378546,0,0,"Thermal Zone: F10 Studio N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-11","FPFC",16,12480,11802.9,58,15.132,399.233,8965.14,95,11.4938,392.677,0.503432,0,0,"Thermal Zone: F2-9 1-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-12","FPFC",16,12480,11674.9,58,14.9678,399.231,8920.13,95,11.4361,388.414,0.497967,0,0,"Thermal Zone: F2-9 1-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-13","FPFC",8,8640,8839.08,58,8.18433,444.038,12779.4,95,11.8327,327.074,0.302846,0,0,"Thermal Zone: F2-9 2-Bed N Core","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-14","FPFC",8,8640,14400,58,13.3333,388.754,16666.7,95,15.4322,466.505,0.431949,0,0,"Thermal Zone: F2-9 2-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-15","FPFC",8,8640,18021.7,58,16.6868,390.693,16679.1,95,15.4436,586.746,0.543284,0,0,"Thermal Zone: F2-9 2-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-16","FPFC",8,8640,17341.7,58,16.0572,399.266,16648.8,95,15.4156,576.997,0.534257,0,0,"Thermal Zone: F2-9 2-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-17","FPFC",8,8640,20653.7,58,19.1238,399.292,16638.7,95,15.4062,687.237,0.636331,0,0,"Thermal Zone: F2-9 2-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-18","FPFC",16,8640,4737.53,58,8.7732,447.915,6909.22,95,12.7949,176.834,0.327471,0,0,"Thermal Zone: F2-9 Studio N","NoSATControl","AllOnHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Business Center",480,1,391.214,78.2428,195.607,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Fitness Center",840,1,523.903,420,420,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Leasing Office",180,1,177.078,35.4156,88.539,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Lounge",1536,1,1599.3,319.859,799.649,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",2,"BaseAirSys6",2,"Thermal Zone: F1 Retail E Core",3168,2,1089.55,396,544.773,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Retail E Outer",1584,1,1253.95,396,626.976,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",2,"BaseAirSys6",2,"Thermal Zone: F1 Retail W Core",3168,2,1081.9,396,540.949,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-8","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Retail W Outer",1584,1,1085.01,396,542.505,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-9","VAVReheatBox","New",1,"BaseAirSys6-3",1,"Thermal Zone: F10 Corridor",1200,1,636.24,165,318.12,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-10","VAVReheatBox","New",1,"BaseAirSys6-3",1,"Thermal Zone: F10 Laundry",180,1,212.416,42.4832,106.208,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-11","VAVReheatBox","New",1,"BaseAirSys6-2",8,"Thermal Zone: F2-9 Corridor",1200,1,663.134,165,331.567,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-12","VAVReheatBox","New",1,"BaseAirSys6-2",8,"Thermal Zone: F2-9 Laundry",180,1,209.294,41.8589,104.647,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys6 CoilClg","ChilledWater","New","- specify -","BaseAirSys6",1,"UNDEFINED",353509,353509,"BaseChWPriSupSeg","BaseChWPriRetSeg",35.3374,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys6 CoilClg-2","ChilledWater","New","- specify -","BaseAirSys6-2",8,"UNDEFINED",29584.3,29584.3,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.9573,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys6 CoilClg-3","ChilledWater","New","- specify -","BaseAirSys6-3",1,"UNDEFINED",28763.8,28763.8,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.87529,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg","ChilledWater","New","- specify -","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",8571.53,8571.53,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.856827,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-2","ChilledWater","New","- specify -","BaseZnSys2-2",16,"Thermal Zone: F2-9 1-Bed N",6497,6497,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.649453,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-3","ChilledWater","New","- specify -","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SE",13300.4,13300.4,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.32954,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-4","ChilledWater","New","- specify -","BaseZnSys2-4",2,"Thermal Zone: F10 1-Bed SW",13190,13190,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.31849,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-5","ChilledWater","New","- specify -","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed N Core",11705.1,11705.1,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.17007,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-6","ChilledWater","New","- specify -","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NE",15596.7,15596.7,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.55908,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-7","ChilledWater","New","- specify -","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed NW",19996.8,19996.8,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.99892,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-8","ChilledWater","New","- specify -","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SE",19209.3,19209.3,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.9202,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-9","ChilledWater","New","- specify -","BaseZnSys2-9",1,"Thermal Zone: F10 2-Bed SW",22511.6,22511.6,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.2503,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-10","ChilledWater","New","- specify -","BaseZnSys2-10",2,"Thermal Zone: F10 Studio N",6197.64,6197.64,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.619529,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-11","ChilledWater","New","- specify -","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",11802.9,11802.9,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.17985,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-12","ChilledWater","New","- specify -","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",11674.9,11674.9,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.16704,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-13","ChilledWater","New","- specify -","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",8839.08,8839.08,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.883572,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-14","ChilledWater","New","- specify -","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",14400,14400,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.43945,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-15","ChilledWater","New","- specify -","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",18021.7,18021.7,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.80148,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-16","ChilledWater","New","- specify -","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",17341.7,17341.7,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.73351,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-17","ChilledWater","New","- specify -","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",20653.7,20653.7,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.06459,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-18","ChilledWater","New","- specify -","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",4737.53,4737.53,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.473573,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys6 CoilHtg","HotWater","New","- specify -","BaseAirSys6",1,"UNDEFINED",87666.7,87666.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",4.38167,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys6 CoilHtg-2","HotWater","New","- specify -","BaseAirSys6-2",8,"UNDEFINED",2844.2,2844.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.142156,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys6 CoilHtg-3","HotWater","New","- specify -","BaseAirSys6-3",1,"UNDEFINED",3278.1,3278.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.163843,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg","HotWater","New","- specify -","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",11179.5,11179.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.558765,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-2","HotWater","New","- specify -","BaseZnSys2-2",16,"Thermal Zone: F2-9 1-Bed N",9826.13,9826.13,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.49112,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-3","HotWater","New","- specify -","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SE",10381,10381,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.518855,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-4","HotWater","New","- specify -","BaseZnSys2-4",2,"Thermal Zone: F10 1-Bed SW",10355.9,10355.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.517598,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-5","HotWater","New","- specify -","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed N Core",14739.4,14739.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.736689,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-6","HotWater","New","- specify -","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NE",17670.8,17670.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.883203,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-7","HotWater","New","- specify -","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed NW",17671.6,17671.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.883244,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-8","HotWater","New","- specify -","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SE",17661.5,17661.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.882738,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-9","HotWater","New","- specify -","BaseZnSys2-9",1,"Thermal Zone: F10 2-Bed SW",17652.7,17652.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.8823,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-10","HotWater","New","- specify -","BaseZnSys2-10",2,"Thermal Zone: F10 Studio N",7986.49,7986.49,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.399173,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-11","HotWater","New","- specify -","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",8965.14,8965.14,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.448087,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-12","HotWater","New","- specify -","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",8920.13,8920.13,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.445837,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-13","HotWater","New","- specify -","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",12779.4,12779.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.638725,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-14","HotWater","New","- specify -","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",16666.7,16666.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.83302,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-15","HotWater","New","- specify -","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",16679.1,16679.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.833638,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-16","HotWater","New","- specify -","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",16648.8,16648.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.832126,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-17","HotWater","New","- specify -","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",16638.7,16638.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.831617,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-18","HotWater","New","- specify -","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",6909.22,6909.22,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.34533,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Business Center",8454.89,8454.89,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.422584,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Fitness Center",14562.7,14562.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.72786,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Leasing Office",4361.32,4361.32,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.217983,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Lounge",28653.3,28653.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.43212,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys6",2,"Thermal Zone: F1 Retail E Core",20953.5,20953.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.04728,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Retail E Outer",25347.7,25347.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.2669,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys6",2,"Thermal Zone: F1 Retail W Core",21012.6,21012.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.05023,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Retail W Outer",25346.9,25346.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.26686,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseAirSys6-3",1,"Thermal Zone: F10 Corridor",30052.8,30052.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.50207,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseAirSys6-3",1,"Thermal Zone: F10 Laundry",5010.2,5010.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.250415,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-11","HotWater","New","- specify -","BaseAirSys6-2",8,"Thermal Zone: F2-9 Corridor",21438.8,21438.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.07153,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-12","HotWater","New","- specify -","BaseAirSys6-2",8,"Thermal Zone: F2-9 Laundry",3997.77,3997.77,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.199812,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys6 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6",1,"UNDEFINED",9373.34,3229.52,0.65,"BrakeHorsePower",12.1853,5.36197,1.049,15,"InAirStream",0.924
"BaseSys6 Fan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-2",8,"UNDEFINED",840.245,206.859,0.65,"BrakeHorsePower",1.09232,5.36197,1.12055,1.5,"InAirStream",0.865
"BaseSys6 Fan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-3",1,"UNDEFINED",766.11,207.483,0.65,"BrakeHorsePower",0.995943,5.36197,1.13366,1,"InAirStream",0.855
"BaseSys2 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",286.14,-99996,0.5,"BrakeHorsePower",0.114844,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys2 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-2",16,"Thermal Zone: F2-9 1-Bed N",251.493,-99996,0.5,"BrakeHorsePower",0.100938,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys2 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SE",442.49,-99996,0.5,"BrakeHorsePower",0.177595,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-4",2,"Thermal Zone: F10 1-Bed SW",438.815,-99996,0.5,"BrakeHorsePower",0.17612,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed N Core",377.25,-99996,0.5,"BrakeHorsePower",0.151411,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NE",506.46,-99996,0.5,"BrakeHorsePower",0.20327,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed NW",652.57,-99996,0.5,"BrakeHorsePower",0.261912,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SE",639.09,-99996,0.5,"BrakeHorsePower",0.256502,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-9",1,"Thermal Zone: F10 2-Bed SW",749,-99996,0.5,"BrakeHorsePower",0.300615,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-10",2,"Thermal Zone: F10 Studio N",204.415,-99996,0.5,"BrakeHorsePower",0.0820429,1.2734,0.35,0.083,"InAirStream",0.855
"BaseSys2 Fan-11","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",392.677,-99996,0.5,"BrakeHorsePower",0.157603,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-12","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",388.414,-99996,0.5,"BrakeHorsePower",0.155892,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-13","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",327.074,-99996,0.5,"BrakeHorsePower",0.131273,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-14","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",466.505,-99996,0.5,"BrakeHorsePower",0.187234,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-15","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",586.746,-99996,0.5,"BrakeHorsePower",0.235493,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-16","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",576.997,-99996,0.5,"BrakeHorsePower",0.231581,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-17","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",687.237,-99996,0.5,"BrakeHorsePower",0.275826,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-18","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",176.834,-99996,0.5,"BrakeHorsePower",0.0709733,1.2734,0.35,0.083,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys6 OACtrl","DifferentialDryBulb","New",-99996,"BaseAirSys6",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-2","NoEconomizer","New",-99996,"BaseAirSys6-2",8,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-3","NoEconomizer","New",-99996,"BaseAirSys6-3",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
