AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys6","VAV","New",1,12540,453212,55,36.1413,269.551,280846,60,22.396,10180.3,0.811828,3550,0.283094,"NONE","WarmestReset",,60,,55,,"UNDEFINED","RetailHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-2","VAV","New",8,11040,34450.8,55,24.9643,296.389,31912.4,60,23.1249,850.901,0.616595,192,0.13913,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-3","VAV","New",1,1380,34060.9,55,24.6818,294.337,41137.1,60,29.8095,835.45,0.605399,192,0.13913,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"BaseZnSys2","FPFC",2,1560,10474.1,58,13.4283,415.54,14035.7,95,17.9945,362.7,0.465,0,0,"Thermal Zone: F10 1-Bed N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-2","FPFC",16,12480,8904.76,58,11.4164,451.961,12979,95,16.6397,335.384,0.429979,0,0,"Thermal Zone: F2-9 1-Bed N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-3","FPFC",2,1560,13683.9,58,17.5435,400.626,13234.4,95,16.9672,456.845,0.585699,0,0,"Thermal Zone: F10 1-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-4","FPFC",2,1560,13568.8,58,17.3959,400.615,13207.7,95,16.9329,452.99,0.580756,0,0,"Thermal Zone: F10 1-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-5","FPFC",1,1080,14303.9,58,13.2444,405.213,18691.5,95,17.3069,483.01,0.447231,0,0,"Thermal Zone: F10 2-Bed N Core","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-6","FPFC",1,1080,18381.6,58,17.02,401.795,22053.4,95,20.4198,615.47,0.56988,0,0,"Thermal Zone: F10 2-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-7","FPFC",1,1080,25109.4,58,23.2495,401.691,22067.3,95,20.4327,840.52,0.778259,0,0,"Thermal Zone: F10 2-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-8","FPFC",1,1080,21491.9,58,19.8999,400.28,22034.2,95,20.4021,716.9,0.663796,0,0,"Thermal Zone: F10 2-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-9","FPFC",1,1080,25254.1,58,23.3835,400.502,22038.7,95,20.4062,842.86,0.780426,0,0,"Thermal Zone: F10 2-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-10","FPFC",2,1080,7584.18,58,14.0448,408.922,10001.3,95,18.521,258.445,0.478602,0,0,"Thermal Zone: F10 Studio N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-11","FPFC",16,12480,13135.2,58,16.84,400.621,12149,95,15.5756,438.52,0.562205,0,0,"Thermal Zone: F2-9 1-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-12","FPFC",16,12480,13009.7,58,16.6791,400.614,12109.5,95,15.525,434.323,0.556825,0,0,"Thermal Zone: F2-9 1-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-13","FPFC",8,8640,12130.2,58,11.2316,439.51,17193.2,95,15.9197,444.277,0.411368,0,0,"Thermal Zone: F2-9 2-Bed N Core","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-14","FPFC",8,8640,17572.9,58,16.2712,401.546,21298.5,95,19.7208,588.028,0.54447,0,0,"Thermal Zone: F2-9 2-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-15","FPFC",8,8640,23186.1,58,21.4686,401.447,21305.6,95,19.7274,775.664,0.718207,0,0,"Thermal Zone: F2-9 2-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-16","FPFC",8,8640,20298.1,58,18.7945,400.27,21283.7,95,19.7071,677.06,0.626907,0,0,"Thermal Zone: F2-9 2-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-17","FPFC",8,8640,23778.1,58,22.0168,400.488,21268.4,95,19.693,793.571,0.734788,0,0,"Thermal Zone: F2-9 2-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-18","FPFC",16,8640,6483.46,58,12.0064,439.443,9188.22,95,17.0152,237.426,0.439677,0,0,"Thermal Zone: F2-9 Studio N","NoSATControl","AllOnHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Business Center",480,1,424.448,84.8896,212.224,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Fitness Center",840,1,577.567,420,420,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Leasing Office",180,1,192.505,38.501,96.2525,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Lounge",1536,1,1705.34,341.068,852.671,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",2,"BaseAirSys6",2,"Thermal Zone: F1 Retail E Core",3168,2,1187.8,396,593.898,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Retail E Outer",1584,1,1384.41,396,692.205,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",2,"BaseAirSys6",2,"Thermal Zone: F1 Retail W Core",3168,2,1180.72,396,590.362,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-8","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Retail W Outer",1584,1,1217.23,396,608.615,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-9","VAVReheatBox","New",1,"BaseAirSys6-3",1,"Thermal Zone: F10 Corridor",1200,1,693.583,165,346.791,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-10","VAVReheatBox","New",1,"BaseAirSys6-3",1,"Thermal Zone: F10 Laundry",180,1,220.827,44.1654,110.413,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-11","VAVReheatBox","New",1,"BaseAirSys6-2",8,"Thermal Zone: F2-9 Corridor",1200,1,717.957,165,358.979,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-12","VAVReheatBox","New",1,"BaseAirSys6-2",8,"Thermal Zone: F2-9 Laundry",180,1,216.22,43.244,108.11,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys6 CoilClg","ChilledWater","New","- specify -","BaseAirSys6",1,"UNDEFINED",453212,453212,"BaseChWPriSupSeg","BaseChWPriRetSeg",45.304,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys6 CoilClg-2","ChilledWater","New","- specify -","BaseAirSys6-2",8,"UNDEFINED",34450.8,34450.8,"BaseChWPriSupSeg","BaseChWPriRetSeg",3.44377,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys6 CoilClg-3","ChilledWater","New","- specify -","BaseAirSys6-3",1,"UNDEFINED",34060.9,34060.9,"BaseChWPriSupSeg","BaseChWPriRetSeg",3.4048,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg","ChilledWater","New","- specify -","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",10474.1,10474.1,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.04701,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-2","ChilledWater","New","- specify -","BaseZnSys2-2",16,"Thermal Zone: F2-9 1-Bed N",8904.76,8904.76,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.890137,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-3","ChilledWater","New","- specify -","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SE",13683.9,13683.9,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.36787,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-4","ChilledWater","New","- specify -","BaseZnSys2-4",2,"Thermal Zone: F10 1-Bed SW",13568.8,13568.8,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.35637,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-5","ChilledWater","New","- specify -","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed N Core",14303.9,14303.9,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.42985,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-6","ChilledWater","New","- specify -","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NE",18381.6,18381.6,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.83746,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-7","ChilledWater","New","- specify -","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed NW",25109.4,25109.4,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.50999,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-8","ChilledWater","New","- specify -","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SE",21491.9,21491.9,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.14838,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-9","ChilledWater","New","- specify -","BaseZnSys2-9",1,"Thermal Zone: F10 2-Bed SW",25254.1,25254.1,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.52445,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-10","ChilledWater","New","- specify -","BaseZnSys2-10",2,"Thermal Zone: F10 Studio N",7584.18,7584.18,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.75813,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-11","ChilledWater","New","- specify -","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",13135.2,13135.2,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.31302,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-12","ChilledWater","New","- specify -","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",13009.7,13009.7,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.30048,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-13","ChilledWater","New","- specify -","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",12130.2,12130.2,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.21256,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-14","ChilledWater","New","- specify -","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",17572.9,17572.9,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.75662,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-15","ChilledWater","New","- specify -","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",23186.1,23186.1,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.31773,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-16","ChilledWater","New","- specify -","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",20298.1,20298.1,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.02904,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-17","ChilledWater","New","- specify -","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",23778.1,23778.1,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.37691,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-18","ChilledWater","New","- specify -","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",6483.46,6483.46,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.648099,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys6 CoilHtg","HotWater","New","- specify -","BaseAirSys6",1,"UNDEFINED",107847,107847,"BaseHWPriSupSeg","BaseHWPriRetSeg",5.39032,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys6 CoilHtg-2","HotWater","New","- specify -","BaseAirSys6-2",8,"UNDEFINED",4228.96,4228.96,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.211368,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys6 CoilHtg-3","HotWater","New","- specify -","BaseAirSys6-3",1,"UNDEFINED",4313.24,4313.24,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.21558,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg","HotWater","New","- specify -","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",14035.7,14035.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.701518,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-2","HotWater","New","- specify -","BaseZnSys2-2",16,"Thermal Zone: F2-9 1-Bed N",12979,12979,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.648702,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-3","HotWater","New","- specify -","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SE",13234.4,13234.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.661471,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-4","HotWater","New","- specify -","BaseZnSys2-4",2,"Thermal Zone: F10 1-Bed SW",13207.7,13207.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.660133,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-5","HotWater","New","- specify -","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed N Core",18691.5,18691.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.934219,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-6","HotWater","New","- specify -","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NE",22053.4,22053.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.10225,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-7","HotWater","New","- specify -","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed NW",22067.3,22067.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.10295,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-8","HotWater","New","- specify -","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SE",22034.2,22034.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.10129,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-9","HotWater","New","- specify -","BaseZnSys2-9",1,"Thermal Zone: F10 2-Bed SW",22038.7,22038.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.10152,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-10","HotWater","New","- specify -","BaseZnSys2-10",2,"Thermal Zone: F10 Studio N",10001.3,10001.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.499876,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-11","HotWater","New","- specify -","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",12149,12149,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.607218,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-12","HotWater","New","- specify -","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",12109.5,12109.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.605245,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-13","HotWater","New","- specify -","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",17193.2,17193.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.859336,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-14","HotWater","New","- specify -","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",21298.5,21298.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.06452,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-15","HotWater","New","- specify -","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",21305.6,21305.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.06488,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-16","HotWater","New","- specify -","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",21283.7,21283.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.06378,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-17","HotWater","New","- specify -","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",21268.4,21268.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.06302,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-18","HotWater","New","- specify -","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",9188.22,9188.22,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.459236,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Business Center",9625.94,9625.94,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.481114,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Fitness Center",16185.2,16185.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.808955,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Leasing Office",4667.48,4667.48,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.233285,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Lounge",31116.4,31116.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.55523,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys6",2,"Thermal Zone: F1 Retail E Core",24992.8,24992.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.24917,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Retail E Outer",30641.5,30641.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.53149,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys6",2,"Thermal Zone: F1 Retail W Core",25104.1,25104.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.25473,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Retail W Outer",30664.9,30664.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.53266,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseAirSys6-3",1,"Thermal Zone: F10 Corridor",31418.8,31418.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.57034,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseAirSys6-3",1,"Thermal Zone: F10 Laundry",5405.15,5405.15,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.270155,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-11","HotWater","New","- specify -","BaseAirSys6-2",8,"Thermal Zone: F2-9 Corridor",23246,23246,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.16186,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-12","HotWater","New","- specify -","BaseAirSys6-2",8,"Thermal Zone: F2-9 Laundry",4437.43,4437.43,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.221787,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys6 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6",1,"UNDEFINED",10180.3,3260.46,0.65,"BrakeHorsePower",13.2344,5.36197,1.049,15,"InAirStream",0.924
"BaseSys6 Fan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-2",8,"UNDEFINED",850.901,208.244,0.65,"BrakeHorsePower",1.10617,5.36197,1.12055,1.5,"InAirStream",0.865
"BaseSys6 Fan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-3",1,"UNDEFINED",835.45,209.165,0.65,"BrakeHorsePower",1.08608,5.36197,1.12055,1.5,"InAirStream",0.865
"BaseSys2 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",362.7,-99996,0.5,"BrakeHorsePower",0.145571,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-2",16,"Thermal Zone: F2-9 1-Bed N",335.384,-99996,0.5,"BrakeHorsePower",0.134608,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SE",456.845,-99996,0.5,"BrakeHorsePower",0.183357,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-4",2,"Thermal Zone: F10 1-Bed SW",452.99,-99996,0.5,"BrakeHorsePower",0.18181,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed N Core",483.01,-99996,0.5,"BrakeHorsePower",0.193858,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NE",615.47,-99996,0.5,"BrakeHorsePower",0.247022,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed NW",840.52,-99996,0.5,"BrakeHorsePower",0.337347,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SE",716.9,-99996,0.5,"BrakeHorsePower",0.287731,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-9",1,"Thermal Zone: F10 2-Bed SW",842.86,-99996,0.5,"BrakeHorsePower",0.338286,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-10",2,"Thermal Zone: F10 Studio N",258.445,-99996,0.5,"BrakeHorsePower",0.103728,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys2 Fan-11","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",438.52,-99996,0.5,"BrakeHorsePower",0.176002,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-12","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",434.323,-99996,0.5,"BrakeHorsePower",0.174318,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-13","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",444.277,-99996,0.5,"BrakeHorsePower",0.178313,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-14","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",588.028,-99996,0.5,"BrakeHorsePower",0.236008,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-15","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",775.664,-99996,0.5,"BrakeHorsePower",0.311316,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-16","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",677.06,-99996,0.5,"BrakeHorsePower",0.271741,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-17","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",793.571,-99996,0.5,"BrakeHorsePower",0.318503,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-18","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",237.426,-99996,0.5,"BrakeHorsePower",0.0952919,1.2734,0.35,0.125,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys6 OACtrl","DifferentialDryBulb","New",-99996,"BaseAirSys6",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-2","NoEconomizer","New",-99996,"BaseAirSys6-2",8,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-3","NoEconomizer","New",-99996,"BaseAirSys6-3",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
