; Tables for Std model AutoHardSize capacity look-up rules
TABLE instance22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"BaseVAVBox TrmlUnit","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Business Center",408.268,81.654,204.134,"DualMaximum"
,"BaseVAVBox TrmlUnit-2","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Fitness Center",538.928,420.000,420.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-3","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Leasing Office",185.152,37.030,92.576,"DualMaximum"
,"BaseVAVBox TrmlUnit-4","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Lounge",1642.709,328.542,821.355,"DualMaximum"
,"BaseVAVBox TrmlUnit-5","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail E Core",1125.697,396.000,562.848,"DualMaximum"
,"BaseVAVBox TrmlUnit-6","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail E Outer",1247.031,396.000,623.515,"DualMaximum"
,"BaseVAVBox TrmlUnit-7","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail W Core",1120.354,396.000,560.177,"DualMaximum"
,"BaseVAVBox TrmlUnit-8","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail W Outer",1142.114,396.000,571.057,"DualMaximum"
,"BaseVAVBox TrmlUnit-9","VAVReheatBox","BaseAirSys6-3","Thermal Zone: F10 Corridor",640.967,165.000,320.483,"DualMaximum"
,"BaseVAVBox TrmlUnit-10","VAVReheatBox","BaseAirSys6-3","Thermal Zone: F10 Laundry",238.157,47.631,119.079,"DualMaximum"
,"BaseVAVBox TrmlUnit-11","VAVReheatBox","BaseAirSys6-2","Thermal Zone: F2-9 Corridor",663.475,165.000,331.737,"DualMaximum"
,"BaseVAVBox TrmlUnit-12","VAVReheatBox","BaseAirSys6-2","Thermal Zone: F2-9 Laundry",228.793,45.759,114.396,"DualMaximum"
ENDTABLE
TABLE instance22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys6 CoilClg","ChilledWater","BaseAirSys6","UNDEFINED",384125.212,384125.212,38.39793,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-2","ChilledWater","BaseAirSys6-2","UNDEFINED",32094.191,32094.191,3.20820,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-3","ChilledWater","BaseAirSys6-3","UNDEFINED",32756.706,32756.706,3.27443,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg","ChilledWater","BaseZnSys2","Thermal Zone: F10 1-Bed N",9061.047,9061.047,0.90576,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-2","ChilledWater","BaseZnSys2-2","Thermal Zone: F10 1-Bed SE",15585.156,15585.156,1.55792,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-3","ChilledWater","BaseZnSys2-3","Thermal Zone: F10 1-Bed SW",15454.431,15454.431,1.54486,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-4","ChilledWater","BaseZnSys2-4","Thermal Zone: F10 2-Bed N Core",12344.764,12344.764,1.23401,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-5","ChilledWater","BaseZnSys2-5","Thermal Zone: F10 2-Bed NE",17420.916,17420.916,1.74143,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-6","ChilledWater","BaseZnSys2-6","Thermal Zone: F10 2-Bed NW",22081.764,22081.764,2.20734,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-7","ChilledWater","BaseZnSys2-7","Thermal Zone: F10 2-Bed SE",22214.280,22214.280,2.22058,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-8","ChilledWater","BaseZnSys2-8","Thermal Zone: F10 2-Bed SW",25850.862,25850.862,2.58410,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-9","ChilledWater","BaseZnSys2-9","Thermal Zone: F10 Studio N",6483.796,6483.796,0.64813,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-10","ChilledWater","BaseZnSys2-10","Thermal Zone: F2-9 1-Bed N",6377.477,6377.477,0.63751,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-11","ChilledWater","BaseZnSys2-11","Thermal Zone: F2-9 1-Bed SE",13524.528,13524.528,1.35194,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-12","ChilledWater","BaseZnSys2-12","Thermal Zone: F2-9 1-Bed SW",13376.269,13376.269,1.33712,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-13","ChilledWater","BaseZnSys2-13","Thermal Zone: F2-9 2-Bed N Core",8565.069,8565.069,0.85618,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-14","ChilledWater","BaseZnSys2-14","Thermal Zone: F2-9 2-Bed NE",15418.333,15418.333,1.54125,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-15","ChilledWater","BaseZnSys2-15","Thermal Zone: F2-9 2-Bed NW",19057.923,19057.923,1.90507,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-16","ChilledWater","BaseZnSys2-16","Thermal Zone: F2-9 2-Bed SE",19852.681,19852.681,1.98451,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-17","ChilledWater","BaseZnSys2-17","Thermal Zone: F2-9 2-Bed SW",23126.525,23126.525,2.31177,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-18","ChilledWater","BaseZnSys2-18","Thermal Zone: F2-9 Studio N",4582.040,4582.040,0.45803,-99996.000,-99996.000,-99996
ENDTABLE
TABLE instance22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys6 CoilHtg","HotWater","BaseAirSys6","UNDEFINED",52754.700,52754.700,2.63673,-99996.000,-99996.000
,"BaseSys6 CoilHtg-2","HotWater","BaseAirSys6-2","UNDEFINED",1027.608,1027.608,0.05136,-99996.000,-99996.000
,"BaseSys6 CoilHtg-3","HotWater","BaseAirSys6-3","UNDEFINED",853.600,853.600,0.04266,-99996.000,-99996.000
,"BaseSys2 CoilHtg","HotWater","BaseZnSys2","Thermal Zone: F10 1-Bed N",10333.544,10333.544,0.51648,-99996.000,-99996.000
,"BaseSys2 CoilHtg-2","HotWater","BaseZnSys2-2","Thermal Zone: F10 1-Bed SE",9542.406,9542.406,0.47694,-99996.000,-99996.000
,"BaseSys2 CoilHtg-3","HotWater","BaseZnSys2-3","Thermal Zone: F10 1-Bed SW",9519.675,9519.675,0.47580,-99996.000,-99996.000
,"BaseSys2 CoilHtg-4","HotWater","BaseZnSys2-4","Thermal Zone: F10 2-Bed N Core",13533.175,13533.175,0.67640,-99996.000,-99996.000
,"BaseSys2 CoilHtg-5","HotWater","BaseZnSys2-5","Thermal Zone: F10 2-Bed NE",15850.900,15850.900,0.79224,-99996.000,-99996.000
,"BaseSys2 CoilHtg-6","HotWater","BaseZnSys2-6","Thermal Zone: F10 2-Bed NW",15844.925,15844.925,0.79195,-99996.000,-99996.000
,"BaseSys2 CoilHtg-7","HotWater","BaseZnSys2-7","Thermal Zone: F10 2-Bed SE",15828.475,15828.475,0.79112,-99996.000,-99996.000
,"BaseSys2 CoilHtg-8","HotWater","BaseZnSys2-8","Thermal Zone: F10 2-Bed SW",15814.350,15814.350,0.79042,-99996.000,-99996.000
,"BaseSys2 CoilHtg-9","HotWater","BaseZnSys2-9","Thermal Zone: F10 Studio N",7108.488,7108.488,0.35529,-99996.000,-99996.000
,"BaseSys2 CoilHtg-10","HotWater","BaseZnSys2-10","Thermal Zone: F2-9 1-Bed N",6727.887,6727.887,0.33627,-99996.000,-99996.000
,"BaseSys2 CoilHtg-11","HotWater","BaseZnSys2-11","Thermal Zone: F2-9 1-Bed SE",5833.387,5833.387,0.29156,-99996.000,-99996.000
,"BaseSys2 CoilHtg-12","HotWater","BaseZnSys2-12","Thermal Zone: F2-9 1-Bed SW",5787.053,5787.053,0.28924,-99996.000,-99996.000
,"BaseSys2 CoilHtg-13","HotWater","BaseZnSys2-13","Thermal Zone: F2-9 2-Bed N Core",8061.389,8061.389,0.40292,-99996.000,-99996.000
,"BaseSys2 CoilHtg-14","HotWater","BaseZnSys2-14","Thermal Zone: F2-9 2-Bed NE",11554.820,11554.820,0.57752,-99996.000,-99996.000
,"BaseSys2 CoilHtg-15","HotWater","BaseZnSys2-15","Thermal Zone: F2-9 2-Bed NW",11565.570,11565.570,0.57806,-99996.000,-99996.000
,"BaseSys2 CoilHtg-16","HotWater","BaseZnSys2-16","Thermal Zone: F2-9 2-Bed SE",11500.978,11500.978,0.57483,-99996.000,-99996.000
,"BaseSys2 CoilHtg-17","HotWater","BaseZnSys2-17","Thermal Zone: F2-9 2-Bed SW",11464.973,11464.973,0.57303,-99996.000,-99996.000
,"BaseSys2 CoilHtg-18","HotWater","BaseZnSys2-18","Thermal Zone: F2-9 Studio N",4161.718,4161.718,0.20801,-99996.000,-99996.000
,"BaseVAVBox CoilHtg","HotWater","BaseAirSys6","Thermal Zone: F1 Business Center",8623.325,8623.325,0.43100,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-2","HotWater","BaseAirSys6","Thermal Zone: F1 Fitness Center",15411.812,15411.812,0.77030,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-3","HotWater","BaseAirSys6","Thermal Zone: F1 Leasing Office",4009.850,4009.850,0.20042,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-4","HotWater","BaseAirSys6","Thermal Zone: F1 Lounge",28514.350,28514.350,1.42518,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-5","HotWater","BaseAirSys6","Thermal Zone: F1 Retail E Core",23807.762,23807.762,1.18994,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-6","HotWater","BaseAirSys6","Thermal Zone: F1 Retail E Outer",28313.088,28313.088,1.41512,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-7","HotWater","BaseAirSys6","Thermal Zone: F1 Retail W Core",23961.638,23961.638,1.19763,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-8","HotWater","BaseAirSys6","Thermal Zone: F1 Retail W Outer",28315.300,28315.300,1.41523,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-9","HotWater","BaseAirSys6-3","Thermal Zone: F10 Corridor",26667.488,26667.488,1.33287,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-10","HotWater","BaseAirSys6-3","Thermal Zone: F10 Laundry",4324.837,4324.837,0.21616,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-11","HotWater","BaseAirSys6-2","Thermal Zone: F2-9 Corridor",13731.522,13731.522,0.68632,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-12","HotWater","BaseAirSys6-2","Thermal Zone: F2-9 Laundry",2382.238,2382.238,0.11907,-99996.000,-99996.000
ENDTABLE
TABLE instance22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),
,"BaseSys6 Fan","VariableSpeedDrive","BaseAirSys6","UNDEFINED",9648.050,3243.226,0.650,"BrakeHorsePower",5.362,12.542,15.000,"InAirStream",0.924
,"BaseSys6 Fan-2","VariableSpeedDrive","BaseAirSys6-2","UNDEFINED",825.311,210.759,0.650,"BrakeHorsePower",5.362,1.073,1.500,"InAirStream",0.865
,"BaseSys6 Fan-3","VariableSpeedDrive","BaseAirSys6-3","UNDEFINED",852.280,212.631,0.650,"BrakeHorsePower",5.362,1.108,1.500,"InAirStream",0.865
,"BaseSys2 Fan","ConstantVolume","BaseZnSys2","Thermal Zone: F10 1-Bed N",289.640,-99996.000,0.500,"BrakeHorsePower",1.273,0.116,0.125,"InAirStream",0.855
,"BaseSys2 Fan-2","ConstantVolume","BaseZnSys2-2","Thermal Zone: F10 1-Bed SE",507.450,-99996.000,0.500,"BrakeHorsePower",1.273,0.204,0.250,"InAirStream",0.855
,"BaseSys2 Fan-3","ConstantVolume","BaseZnSys2-3","Thermal Zone: F10 1-Bed SW",503.090,-99996.000,0.500,"BrakeHorsePower",1.273,0.202,0.250,"InAirStream",0.855
,"BaseSys2 Fan-4","ConstantVolume","BaseZnSys2-4","Thermal Zone: F10 2-Bed N Core",392.910,-99996.000,0.500,"BrakeHorsePower",1.273,0.158,0.250,"InAirStream",0.855
,"BaseSys2 Fan-5","ConstantVolume","BaseZnSys2-5","Thermal Zone: F10 2-Bed NE",561.930,-99996.000,0.500,"BrakeHorsePower",1.273,0.226,0.250,"InAirStream",0.855
,"BaseSys2 Fan-6","ConstantVolume","BaseZnSys2-6","Thermal Zone: F10 2-Bed NW",717.140,-99996.000,0.500,"BrakeHorsePower",1.273,0.288,0.500,"InAirStream",0.855
,"BaseSys2 Fan-7","ConstantVolume","BaseZnSys2-7","Thermal Zone: F10 2-Bed SE",723.140,-99996.000,0.500,"BrakeHorsePower",1.273,0.290,0.500,"InAirStream",0.855
,"BaseSys2 Fan-8","ConstantVolume","BaseZnSys2-8","Thermal Zone: F10 2-Bed SW",844.240,-99996.000,0.500,"BrakeHorsePower",1.273,0.339,0.500,"InAirStream",0.855
,"BaseSys2 Fan-9","ConstantVolume","BaseZnSys2-9","Thermal Zone: F10 Studio N",203.835,-99996.000,0.500,"BrakeHorsePower",1.273,0.082,0.083,"InAirStream",0.855
,"BaseSys2 Fan-10","ConstantVolume","BaseZnSys2-10","Thermal Zone: F2-9 1-Bed N",200.310,-99996.000,0.500,"BrakeHorsePower",1.273,0.080,0.083,"InAirStream",0.855
,"BaseSys2 Fan-11","ConstantVolume","BaseZnSys2-11","Thermal Zone: F2-9 1-Bed SE",438.594,-99996.000,0.500,"BrakeHorsePower",1.273,0.176,0.250,"InAirStream",0.855
,"BaseSys2 Fan-12","ConstantVolume","BaseZnSys2-12","Thermal Zone: F2-9 1-Bed SW",433.652,-99996.000,0.500,"BrakeHorsePower",1.273,0.174,0.250,"InAirStream",0.855
,"BaseSys2 Fan-13","ConstantVolume","BaseZnSys2-13","Thermal Zone: F2-9 2-Bed N Core",267.126,-99996.000,0.500,"BrakeHorsePower",1.273,0.107,0.125,"InAirStream",0.855
,"BaseSys2 Fan-14","ConstantVolume","BaseZnSys2-14","Thermal Zone: F2-9 2-Bed NE",495.219,-99996.000,0.500,"BrakeHorsePower",1.273,0.199,0.250,"InAirStream",0.855
,"BaseSys2 Fan-15","ConstantVolume","BaseZnSys2-15","Thermal Zone: F2-9 2-Bed NW",616.441,-99996.000,0.500,"BrakeHorsePower",1.273,0.247,0.250,"InAirStream",0.855
,"BaseSys2 Fan-16","ConstantVolume","BaseZnSys2-16","Thermal Zone: F2-9 2-Bed SE",644.230,-99996.000,0.500,"BrakeHorsePower",1.273,0.259,0.500,"InAirStream",0.855
,"BaseSys2 Fan-17","ConstantVolume","BaseZnSys2-17","Thermal Zone: F2-9 2-Bed SW",752.931,-99996.000,0.500,"BrakeHorsePower",1.273,0.302,0.500,"InAirStream",0.855
,"BaseSys2 Fan-18","ConstantVolume","BaseZnSys2-18","Thermal Zone: F2-9 Studio N",140.577,-99996.000,0.500,"BrakeHorsePower",1.273,0.056,0.083,"InAirStream",0.855
ENDTABLE
TABLE instance22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BaseSys6 OACtrl","DifferentialDryBulb","BaseAirSys6","Integrated"
,"BaseSys6 OACtrl-2","NoEconomizer","BaseAirSys6-2","UNDEFINED"
,"BaseSys6 OACtrl-3","NoEconomizer","BaseAirSys6-3","UNDEFINED"
ENDTABLE
