AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys5","PVAV","New",1,22620,677090,55,29.9333,414.917,545095,60,24.0979,23411.4,1.03499,5951.55,0.26311,"NONE","WarmestReset",,60,,55,,"UNDEFINED","RetailHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-2","PVAV","New",3,8280,59901.2,55,21.7034,412.448,61229.8,60,22.1847,2058.84,0.745958,402.75,0.145924,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-3","PVAV","New",1,2760,55487.3,55,20.1041,412.448,86054,60,31.179,1907.14,0.690992,402.75,0.145924,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"BaseZnSys1","SZAC",3,2160,10248.8,58,14.2344,449.489,6939.65,95,9.6384,383.893,0.533185,0,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-2","SZAC",6,4320,11103.6,58,15.4217,449.488,7719.34,95,10.7213,415.911,0.577654,0,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-3","SZAC",6,4320,12342.4,58,17.1422,449.489,7739.17,95,10.7488,462.313,0.642102,0,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-4","SZAC",15,11160,7439.04,58,9.99871,449.488,7397.44,95,9.94279,278.647,0.374525,0,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-5","SZAC",6,6480,9327.26,58,8.63635,449.487,8550.42,95,7.91705,349.374,0.323494,0,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-6","SZAC",9,9720,16466.3,58,15.2466,449.488,11498.2,95,10.6465,616.783,0.571096,0,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-7","SZAC",9,9720,18659.5,58,17.2773,449.488,11497.1,95,10.6455,698.937,0.647164,0,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-8","SZAC",3,4230,22254.9,58,15.7836,449.488,16877.1,95,11.9696,833.608,0.591211,0,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-9","SZAC",3,4230,24872.3,58,17.6399,449.488,16876.8,95,11.9694,931.649,0.660744,0,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-10","SZAC",3,1620,13605.7,58,25.1958,449.488,8968.08,95,16.6076,509.634,0.943767,0,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-11","SZAC",3,1620,12800.3,58,23.7043,449.488,8965.95,95,16.6036,479.466,0.887899,0,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-12","SZAC",1,720,12341,58,17.1403,449.491,10200.5,95,14.1673,462.265,0.642035,0,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-13","SZAC",2,1440,13289.6,58,18.4578,449.49,10669,95,14.8181,497.795,0.691382,0,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-14","SZAC",2,1440,15667.7,58,21.7607,449.486,10665.2,95,14.8128,586.868,0.815094,0,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-15","SZAC",5,3720,10446,58,14.0403,449.488,10387.6,95,13.9618,391.278,0.525912,0,0,"Thermal Zone: F5 1-Bed North","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-16","SZAC",2,2160,12975.5,58,12.0144,449.49,12276.9,95,11.3675,486.03,0.450028,0,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-17","SZAC",3,3240,18740.1,58,17.3519,449.488,15715.9,95,14.5518,701.952,0.649956,0,0,"Thermal Zone: F5 2-Bed East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-18","SZAC",3,3240,22167,58,20.525,449.489,15711.9,95,14.5481,830.319,0.768814,0,0,"Thermal Zone: F5 2-Bed West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-19","SZAC",1,1410,25163.6,58,17.8465,449.489,22452.1,95,15.9235,942.563,0.668484,0,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-20","SZAC",1,1410,29784.7,58,21.1239,449.49,22447.3,95,15.9201,1115.66,0.791249,0,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-21","SZAC",1,540,14957.3,58,27.6987,449.486,11159.9,95,20.6665,560.257,1.03751,0,0,"Thermal Zone: F5 Studio SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-22","SZAC",1,540,14137.2,58,26.1799,449.488,11161.6,95,20.6697,529.54,0.980631,0,0,"Thermal Zone: F5 Studio SW","NoSATControl","AllOnHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Business Center",360,1,524.455,104.891,262.228,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Corridor",1920,1,1706.24,341.249,853.122,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Lounge",1050,1,1370.87,274.174,685.435,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",900,1,760.903,450,450,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",345,1,349.123,69.8246,174.561,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",432,1,698.253,139.651,349.127,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",5985,1,4939.3,1496.25,2469.65,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-8","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail NE",4320,1,3767.52,1080,1883.76,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-9","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SE",2880,1,2524.96,720,1262.48,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-10","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SW",4428,1,3716.11,1107,1858.06,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-11","VAVReheatBox","New",1,"BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",2760,1,1790.3,402.75,895.151,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-12","VAVReheatBox","New",1,"BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",2760,1,1917.62,402.75,958.811,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseAirSys5",1,"UNDEFINED",677090,706416,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,-99996,-99996,-99996,0.292197,1.15
"BaseSys5 CoilClg-2","DirectExpansion","New","Electric","BaseAirSys5-2",3,"UNDEFINED",59901.2,62495.6,"NONE","NONE",-99996,"Air",2,13,-99996,10.8446,-99996,-99996,-99996,0.259903,1.15
"BaseSys5 CoilClg-3","DirectExpansion","New","Electric","BaseAirSys5-3",1,"UNDEFINED",55487.3,57890.5,"NONE","NONE",-99996,"Air",2,13,-99996,10.8446,-99996,-99996,-99996,0.259903,1.15
"BaseSys1 CoilClg","DirectExpansion","New","Electric","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",10248.8,10692.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-2","DirectExpansion","New","Electric","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",11103.6,11584.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-3","DirectExpansion","New","Electric","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",12342.4,12876.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-4","DirectExpansion","New","Electric","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",7439.04,7761.23,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-5","DirectExpansion","New","Electric","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",9327.26,9731.23,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-6","DirectExpansion","New","Electric","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",16466.3,17179.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-7","DirectExpansion","New","Electric","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",18659.5,19467.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-8","DirectExpansion","New","Electric","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",22254.9,23218.8,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-9","DirectExpansion","New","Electric","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",24872.3,25949.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-10","DirectExpansion","New","Electric","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",13605.7,14195,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-11","DirectExpansion","New","Electric","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",12800.3,13354.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-12","DirectExpansion","New","Electric","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",12341,12875.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-13","DirectExpansion","New","Electric","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",13289.6,13865.2,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-14","DirectExpansion","New","Electric","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",15667.7,16346.3,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-15","DirectExpansion","New","Electric","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",10446,10898.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-16","DirectExpansion","New","Electric","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",12975.5,13537.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-17","DirectExpansion","New","Electric","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",18740.1,19551.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-18","DirectExpansion","New","Electric","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",22167,23127.1,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-19","DirectExpansion","New","Electric","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",25163.6,26253.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-20","DirectExpansion","New","Electric","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",29784.7,31074.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-21","DirectExpansion","New","Electric","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",14957.3,15605.1,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-22","DirectExpansion","New","Electric","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",14137.2,14749.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"UNDEFINED",195698,195698,"BaseHWPriSupSeg","BaseHWPriRetSeg",9.7812,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys5 CoilHtg-2","HotWater","New","- specify -","BaseAirSys5-2",3,"UNDEFINED",10704.7,10704.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.53503,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys5 CoilHtg-3","HotWater","New","- specify -","BaseAirSys5-3",1,"UNDEFINED",11216.2,11216.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.560596,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys1 CoilHtg","Furnace","New","Gas","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",6939.65,6939.65,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-2","Furnace","New","Gas","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",7719.34,7719.34,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-3","Furnace","New","Gas","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",7739.17,7739.17,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-4","Furnace","New","Gas","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",7397.44,7397.44,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-5","Furnace","New","Gas","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",8550.42,8550.42,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-6","Furnace","New","Gas","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",11498.2,11498.2,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-7","Furnace","New","Gas","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",11497.1,11497.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-8","Furnace","New","Gas","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",16877.1,16877.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-9","Furnace","New","Gas","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",16876.8,16876.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-10","Furnace","New","Gas","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",8968.08,8968.08,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-11","Furnace","New","Gas","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",8965.95,8965.95,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-12","Furnace","New","Gas","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",10200.5,10200.5,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-13","Furnace","New","Gas","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",10669,10669,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-14","Furnace","New","Gas","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",10665.2,10665.2,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-15","Furnace","New","Gas","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",10387.6,10387.6,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-16","Furnace","New","Gas","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",12276.9,12276.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-17","Furnace","New","Gas","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",15715.9,15715.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-18","Furnace","New","Gas","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",15711.9,15711.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-19","Furnace","New","Gas","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",22452.1,22452.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-20","Furnace","New","Gas","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",22447.3,22447.3,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-21","Furnace","New","Gas","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",11159.9,11159.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-22","Furnace","New","Gas","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",11161.6,11161.6,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Business Center",8771.29,8771.29,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.438398,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Corridor",47441.1,47441.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.37115,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Lounge",18566,18566,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.927945,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",15171.8,15171.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.7583,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",7814.86,7814.86,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.390595,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",7519.77,7519.77,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.375846,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",77088.7,77088.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.85297,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail NE",57605.7,57605.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.87919,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SE",44505.2,44505.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.22442,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SW",64911.7,64911.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.24435,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-11","HotWater","New","- specify -","BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",50525.1,50525.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.5253,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-12","HotWater","New","- specify -","BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",74837.9,74837.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.74047,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5",1,"UNDEFINED",23411.4,5783.04,0.65,"BrakeHorsePower",30.4348,5.36197,1.03005,40,"InAirStream",0.941
"BaseSys5 Fan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-2",3,"UNDEFINED",2058.84,402.75,0.65,"BrakeHorsePower",2.6765,5.36197,1.08299,3,"InAirStream",0.895
"BaseSys5 Fan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-3",1,"UNDEFINED",1907.14,402.75,0.65,"BrakeHorsePower",2.47928,5.36197,1.08299,3,"InAirStream",0.895
"BaseSys1 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",383.893,-99996,0.5,"BrakeHorsePower",0.154077,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",415.911,-99996,0.5,"BrakeHorsePower",0.166928,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",462.313,-99996,0.5,"BrakeHorsePower",0.185552,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",278.647,-99996,0.5,"BrakeHorsePower",0.111836,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys1 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",349.374,-99996,0.5,"BrakeHorsePower",0.140223,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",616.783,-99996,0.5,"BrakeHorsePower",0.247549,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",698.937,-99996,0.5,"BrakeHorsePower",0.280522,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",833.608,-99996,0.5,"BrakeHorsePower",0.334572,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",931.649,-99996,0.5,"BrakeHorsePower",0.373922,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",509.634,-99996,0.5,"BrakeHorsePower",0.204544,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-11","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",479.466,-99996,0.5,"BrakeHorsePower",0.192436,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-12","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",462.265,-99996,0.5,"BrakeHorsePower",0.185532,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-13","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",497.795,-99996,0.5,"BrakeHorsePower",0.199792,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-14","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",586.868,-99996,0.5,"BrakeHorsePower",0.235542,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-15","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",391.278,-99996,0.5,"BrakeHorsePower",0.157041,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-16","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",486.03,-99996,0.5,"BrakeHorsePower",0.19507,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-17","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",701.952,-99996,0.5,"BrakeHorsePower",0.281732,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-18","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",830.319,-99996,0.5,"BrakeHorsePower",0.333252,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-19","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",942.563,-99996,0.5,"BrakeHorsePower",0.378302,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-20","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",1115.66,-99996,0.5,"BrakeHorsePower",0.447776,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-21","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",560.257,-99996,0.5,"BrakeHorsePower",0.224862,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-22","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",529.54,-99996,0.5,"BrakeHorsePower",0.212534,1.2734,0.35,0.25,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","DifferentialDryBulb","New",-99996,"BaseAirSys5",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-2","DifferentialDryBulb","New",-99996,"BaseAirSys5-2",3,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-3","DifferentialDryBulb","New",-99996,"BaseAirSys5-3",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
