AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys5","PVAV","New",1,22620,855523,55,37.8215,292.127,521199,60,23.0415,20826.8,0.920724,5951.55,0.26311,"NONE","WarmestReset",,60,,55,,"UNDEFINED","RetailHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-2","PVAV","New",3,8280,73300.6,55,26.5582,292.127,54570.8,60,19.772,1784.42,0.646531,402.75,0.145924,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-3","PVAV","New",1,2760,70376.9,55,25.4989,305.502,79012.5,60,28.6277,1791.69,0.649162,402.75,0.145924,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"BaseZnSys1","SZAC",3,2160,9360.77,58,13.0011,449.49,6190.29,95,8.59762,350.631,0.486988,0,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-2","SZAC",6,4320,10012.2,58,13.9059,449.487,6476.71,95,8.99543,375.03,0.520875,0,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-3","SZAC",6,4320,11782.2,58,16.3642,449.489,6493.82,95,9.01919,441.332,0.612961,0,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-4","SZAC",15,11160,7523.25,58,10.1119,449.489,6346.49,95,8.53023,281.801,0.378765,0,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-5","SZAC",6,6480,9360.52,58,8.66714,449.488,8426.01,95,7.80186,350.62,0.324648,0,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-6","SZAC",9,9720,14810.6,58,13.7135,449.488,9795.81,95,9.07019,554.764,0.51367,0,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-7","SZAC",9,9720,17725.4,58,16.4124,449.488,9793.61,95,9.06816,663.945,0.614764,0,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-8","SZAC",3,4230,20260,58,14.3688,449.487,14490.6,95,10.277,758.885,0.538216,0,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-9","SZAC",3,4230,24303.3,58,17.2364,449.487,14488.9,95,10.2758,910.336,0.645628,0,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-10","SZAC",3,1620,12545.7,58,23.2328,449.488,7732.25,95,14.319,469.928,0.870238,0,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-11","SZAC",3,1620,11747.1,58,21.7538,449.488,7729.28,95,14.3135,440.013,0.814839,0,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-12","SZAC",1,720,10643.3,58,14.7823,449.49,9042.9,95,12.5596,398.671,0.553709,0,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-13","SZAC",2,1440,11086.5,58,15.3979,449.488,9452,95,13.1278,415.271,0.576765,0,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-14","SZAC",2,1440,13736,58,19.0778,449.488,9452.19,95,13.128,514.516,0.714605,0,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-15","SZAC",5,3720,9095.56,58,12.2252,449.487,9271.43,95,12.4616,340.694,0.457923,0,0,"Thermal Zone: F5 1-Bed North","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-16","SZAC",2,2160,11321.1,58,10.4825,449.487,10731.6,95,9.93668,424.057,0.392645,0,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-17","SZAC",3,3240,15807.9,58,14.637,449.488,13942.9,95,12.9101,592.123,0.548262,0,0,"Thermal Zone: F5 2-Bed East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-18","SZAC",3,3240,19776.3,58,18.3113,449.487,13942.3,95,12.9095,740.765,0.685893,0,0,"Thermal Zone: F5 2-Bed West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-19","SZAC",1,1410,21577.4,58,15.3031,449.488,19884.5,95,14.1025,808.231,0.573214,0,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-20","SZAC",1,1410,27057.3,58,19.1896,449.488,19883.9,95,14.1021,1013.49,0.718791,0,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-21","SZAC",1,540,13378.6,58,24.7752,449.486,9831.4,95,18.2063,501.124,0.928007,0,0,"Thermal Zone: F5 Studio SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-22","SZAC",1,540,12503.7,58,23.1551,449.492,9831.46,95,18.2064,468.36,0.867334,0,0,"Thermal Zone: F5 Studio SW","NoSATControl","AllOnHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Business Center",360,1,460.332,92.0664,230.166,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Corridor",1920,1,1564.18,312.835,782.088,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Lounge",1050,1,1189.08,237.815,594.538,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",900,1,671.229,450,450,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",345,1,315.67,63.134,157.835,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",432,1,614.205,122.841,307.103,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",5985,1,4398.8,1496.25,2199.4,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-8","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail NE",4320,1,3321.33,1080,1660.67,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-9","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SE",2880,1,2245.09,720,1122.54,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-10","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SW",4428,1,3330.33,1107,1665.17,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-11","VAVReheatBox","New",1,"BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",2760,1,1551.67,402.75,775.837,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-12","VAVReheatBox","New",1,"BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",2760,1,1557.99,402.75,778.995,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseAirSys5",1,"UNDEFINED",855523,892577,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.5,-99996,-99996,-99996,0.302736,1.13078
"BaseSys5 CoilClg-2","DirectExpansion","New","Electric","BaseAirSys5-2",3,"UNDEFINED",73300.6,76475.3,"NONE","NONE",-99996,"Air",2,-99996,-99996,11,-99996,-99996,-99996,0.255793,1.1445
"BaseSys5 CoilClg-3","DirectExpansion","New","Electric","BaseAirSys5-3",1,"UNDEFINED",70376.9,73425,"NONE","NONE",-99996,"Air",2,-99996,-99996,11,-99996,-99996,-99996,0.255793,1.15
"BaseSys1 CoilClg","DirectExpansion","New","Electric","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",9360.77,9766.19,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-2","DirectExpansion","New","Electric","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",10012.2,10445.8,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-3","DirectExpansion","New","Electric","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",11782.2,12292.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-4","DirectExpansion","New","Electric","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",7523.25,7849.09,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-5","DirectExpansion","New","Electric","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",9360.52,9765.93,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-6","DirectExpansion","New","Electric","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",14810.6,15452,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-7","DirectExpansion","New","Electric","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",17725.4,18493,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-8","DirectExpansion","New","Electric","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",20260,21137.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-9","DirectExpansion","New","Electric","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",24303.3,25355.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-10","DirectExpansion","New","Electric","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",12545.7,13089.1,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-11","DirectExpansion","New","Electric","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",11747.1,12255.8,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-12","DirectExpansion","New","Electric","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",10643.3,11104.3,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-13","DirectExpansion","New","Electric","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",11086.5,11566.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-14","DirectExpansion","New","Electric","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",13736,14331,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-15","DirectExpansion","New","Electric","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",9095.56,9489.49,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-16","DirectExpansion","New","Electric","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",11321.1,11811.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-17","DirectExpansion","New","Electric","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",15807.9,16492.6,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-18","DirectExpansion","New","Electric","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",19776.3,20632.8,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-19","DirectExpansion","New","Electric","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",21577.4,22511.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-20","DirectExpansion","New","Electric","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",27057.3,28229.2,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-21","DirectExpansion","New","Electric","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",13378.6,13958,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-22","DirectExpansion","New","Electric","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",12503.7,13045.3,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"UNDEFINED",170020,170020,"BaseHWPriSupSeg","BaseHWPriRetSeg",8.49776,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys5 CoilHtg-2","HotWater","New","- specify -","BaseAirSys5-2",3,"UNDEFINED",9295.9,9295.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.464619,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys5 CoilHtg-3","HotWater","New","- specify -","BaseAirSys5-3",1,"UNDEFINED",9263.1,9263.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.462979,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys1 CoilHtg","Furnace","New","Gas","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",6190.29,6190.29,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-2","Furnace","New","Gas","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",6476.71,6476.71,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-3","Furnace","New","Gas","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",6493.82,6493.82,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-4","Furnace","New","Gas","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",6346.49,6346.49,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-5","Furnace","New","Gas","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",8426.01,8426.01,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-6","Furnace","New","Gas","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",9795.81,9795.81,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-7","Furnace","New","Gas","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",9793.61,9793.61,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-8","Furnace","New","Gas","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",14490.6,14490.6,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-9","Furnace","New","Gas","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",14488.9,14488.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-10","Furnace","New","Gas","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",7732.25,7732.25,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-11","Furnace","New","Gas","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",7729.28,7729.28,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-12","Furnace","New","Gas","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",9042.9,9042.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-13","Furnace","New","Gas","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",9452,9452,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-14","Furnace","New","Gas","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",9452.19,9452.19,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-15","Furnace","New","Gas","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",9271.43,9271.43,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-16","Furnace","New","Gas","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",10731.6,10731.6,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-17","Furnace","New","Gas","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",13942.9,13942.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-18","Furnace","New","Gas","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",13942.3,13942.3,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-19","Furnace","New","Gas","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",19884.5,19884.5,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-20","Furnace","New","Gas","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",19883.9,19883.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-21","Furnace","New","Gas","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",9831.4,9831.4,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-22","Furnace","New","Gas","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",9831.46,9831.46,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Business Center",8716.4,8716.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.435654,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Corridor",47228.3,47228.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.36052,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Lounge",19678.3,19678.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.983543,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",16095.8,16095.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.804486,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",7618.66,7618.66,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.380788,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",7727.22,7727.22,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.386214,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",79700.8,79700.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.98352,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail NE",58620,58620,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.92989,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SE",42705,42705,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.13444,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SW",63088.4,63088.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.15322,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-11","HotWater","New","- specify -","BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",45274.9,45274.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.26288,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-12","HotWater","New","- specify -","BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",69749.4,69749.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.48615,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5",1,"UNDEFINED",20826.8,5681.94,0.65,"BrakeHorsePower",27.0748,5.36197,1.03556,30,"InAirStream",0.936
"BaseSys5 Fan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-2",3,"UNDEFINED",1784.42,402.75,0.65,"BrakeHorsePower",2.31975,5.36197,1.08299,3,"InAirStream",0.895
"BaseSys5 Fan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-3",1,"UNDEFINED",1791.69,402.75,0.65,"BrakeHorsePower",2.3292,5.36197,1.08299,3,"InAirStream",0.895
"BaseSys1 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",350.631,-99996,0.5,"BrakeHorsePower",0.140727,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",375.03,-99996,0.5,"BrakeHorsePower",0.15052,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",441.332,-99996,0.5,"BrakeHorsePower",0.177131,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",281.801,-99996,0.5,"BrakeHorsePower",0.113102,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys1 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",350.62,-99996,0.5,"BrakeHorsePower",0.140723,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",554.764,-99996,0.5,"BrakeHorsePower",0.222657,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",663.945,-99996,0.5,"BrakeHorsePower",0.266477,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",758.885,-99996,0.5,"BrakeHorsePower",0.304582,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",910.336,-99996,0.5,"BrakeHorsePower",0.365368,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",469.928,-99996,0.5,"BrakeHorsePower",0.188608,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-11","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",440.013,-99996,0.5,"BrakeHorsePower",0.176601,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-12","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",398.671,-99996,0.5,"BrakeHorsePower",0.160008,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-13","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",415.271,-99996,0.5,"BrakeHorsePower",0.166671,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-14","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",514.516,-99996,0.5,"BrakeHorsePower",0.206503,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-15","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",340.694,-99996,0.5,"BrakeHorsePower",0.136739,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-16","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",424.057,-99996,0.5,"BrakeHorsePower",0.170197,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-17","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",592.123,-99996,0.5,"BrakeHorsePower",0.237651,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-18","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",740.765,-99996,0.5,"BrakeHorsePower",0.297309,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-19","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",808.231,-99996,0.5,"BrakeHorsePower",0.324387,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-20","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",1013.49,-99996,0.5,"BrakeHorsePower",0.406771,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-21","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",501.124,-99996,0.5,"BrakeHorsePower",0.201128,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-22","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",468.36,-99996,0.5,"BrakeHorsePower",0.187979,1.2734,0.35,0.25,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","DifferentialDryBulb","New",-99996,"BaseAirSys5",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-2","DifferentialDryBulb","New",-99996,"BaseAirSys5-2",3,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-3","DifferentialDryBulb","New",-99996,"BaseAirSys5-3",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
