AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys5","PVAV","New",1,22620,554228,55,24.5017,414.66,567559,60,25.091,19151.3,0.846655,5951.55,0.26311,"NONE","WarmestReset",,60,,55,,"UNDEFINED","RetailHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-2","PVAV","New",3,8280,50321.6,55,18.2325,412.448,50598.6,60,18.3328,1729.59,0.626662,402.75,0.145924,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-3","PVAV","New",1,2760,48416.9,55,17.5423,393.083,74382.9,60,26.9503,1585.99,0.574633,402.75,0.145924,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"BaseZnSys1","SZAC",3,2160,8659.7,58,12.0274,449.488,7637.14,95,10.6071,324.369,0.450512,0,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-2","SZAC",6,4320,8674.74,58,12.0483,449.488,7801.79,95,10.8358,324.933,0.451295,0,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-3","SZAC",6,4320,9681.02,58,13.4459,449.489,7822.75,95,10.8649,362.626,0.503647,0,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-4","SZAC",6,4464,6569.38,58,8.82982,449.487,7910.29,95,10.6321,246.071,0.330741,0,0,"Thermal Zone: F2-4 1-Bed North CU-1","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-5","SZAC",9,6696,6438.54,58,8.65395,449.488,7752.74,95,10.4203,241.17,0.324154,0,0,"Thermal Zone: F2-4 1-Bed North CU-2","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-6","SZAC",3,3240,8142.14,58,7.53902,449.49,9804.06,95,9.07784,304.984,0.282392,0,0,"Thermal Zone: F2-4 2-Bed Core NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-7","SZAC",3,3240,8354.84,58,7.73596,449.487,10060.2,95,9.31498,312.949,0.289768,0,0,"Thermal Zone: F2-4 2-Bed Core NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-8","SZAC",3,2232,8830.05,58,11.8684,449.49,10632.4,95,14.2908,330.751,0.444558,0,0,"Thermal Zone: F5 1-Bed North CU-2","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-9","SZAC",1,1080,11149.7,58,10.3238,449.485,13143.2,95,12.1697,417.634,0.386698,0,0,"Thermal Zone: F5 2-Bed Core NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-10","SZAC",2,1488,8969.59,58,12.0559,449.49,10800.4,95,14.5167,335.978,0.451584,0,0,"Thermal Zone: F5 1-Bed North CU-1","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-11","SZAC",1,1080,10798.2,58,9.99832,449.483,12707.6,95,11.7663,404.466,0.374506,0,0,"Thermal Zone: F5 2-Bed Core NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-12","SZAC",9,9720,12960.9,58,12.0009,449.488,11637.3,95,10.7752,485.481,0.44952,0,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-13","SZAC",9,9720,14817.9,58,13.7203,449.488,11633.7,95,10.7719,555.04,0.513926,0,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-14","SZAC",3,4230,17429.3,58,12.3612,449.489,16750.8,95,11.88,652.859,0.46302,0,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-15","SZAC",3,4230,19597.8,58,13.8992,449.488,16747.5,95,11.8777,734.083,0.520626,0,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-16","SZAC",3,1620,11456,58,21.2148,449.487,8376.61,95,15.5122,429.111,0.79465,0,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-17","SZAC",3,1620,10738.5,58,19.8861,449.487,8374.13,95,15.5076,402.235,0.744881,0,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-18","SZAC",1,720,10623.3,58,14.7545,449.493,10225.6,95,14.2023,397.923,0.552671,0,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-19","SZAC",2,1440,10233.7,58,14.2134,449.485,10583.8,95,14.6998,383.324,0.532394,0,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-20","SZAC",2,1440,11887,58,16.5098,449.489,10583.5,95,14.6993,445.257,0.618412,0,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-21","SZAC",3,3240,14515.9,58,13.4406,449.489,15665.3,95,14.5049,543.728,0.503452,0,0,"Thermal Zone: F5 2-Bed East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-22","SZAC",3,3240,17283.4,58,16.0032,449.487,15664.8,95,14.5045,647.389,0.599434,0,0,"Thermal Zone: F5 2-Bed West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-23","SZAC",1,1410,19570.4,58,13.8797,449.488,21979.8,95,15.5885,733.056,0.519898,0,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-24","SZAC",1,1410,22941.3,58,16.2704,449.486,21978.1,95,15.5873,859.314,0.609443,0,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-25","SZAC",1,540,12748.6,58,23.6085,449.486,10443.1,95,19.339,477.526,0.884307,0,0,"Thermal Zone: F5 Studio SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-26","SZAC",1,540,12070.4,58,22.3526,449.486,10443.1,95,19.3391,452.122,0.837264,0,0,"Thermal Zone: F5 Studio SW","NoSATControl","AllOnHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Business Center",360,1,429.01,85.802,214.505,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Corridor",1920,1,1387.12,277.424,693.561,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Lounge",1050,1,1121.32,224.263,560.659,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",900,1,619.886,450,450,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",345,1,284.383,56.8766,142.191,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",432,1,575.265,115.053,287.632,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",5985,1,4050.79,1496.25,2025.39,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-8","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail NE",4320,1,3084.6,1080,1542.3,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-9","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SE",2880,1,2049.77,720,1024.88,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-10","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SW",4428,1,3051.19,1107,1525.6,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-11","VAVReheatBox","New",1,"BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",2760,1,1503.99,402.75,751.995,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-12","VAVReheatBox","New",1,"BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",2760,1,1417.41,402.75,708.703,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseAirSys5",1,"UNDEFINED",554228,578232,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,-99996,-99996,-99996,0.292197,1.15
"BaseSys5 CoilClg-2","DirectExpansion","New","Electric","BaseAirSys5-2",3,"UNDEFINED",50321.6,52501.1,"NONE","NONE",-99996,"Air",2,13,-99996,10.8446,-99996,-99996,-99996,0.259903,1.15
"BaseSys5 CoilClg-3","DirectExpansion","New","Electric","BaseAirSys5-3",1,"UNDEFINED",48416.9,50513.8,"NONE","NONE",-99996,"Air",2,13,-99996,10.8446,-99996,-99996,-99996,0.259903,1.15
"BaseSys1 CoilClg","DirectExpansion","New","Electric","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",8659.7,9034.76,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-2","DirectExpansion","New","Electric","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",8674.74,9050.45,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-3","DirectExpansion","New","Electric","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",9681.02,10100.3,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-4","DirectExpansion","New","Electric","BaseZnSys1-4",6,"Thermal Zone: F2-4 1-Bed North CU-1",6569.38,6853.91,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-5","DirectExpansion","New","Electric","BaseZnSys1-5",9,"Thermal Zone: F2-4 1-Bed North CU-2",6438.54,6717.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-6","DirectExpansion","New","Electric","BaseZnSys1-6",3,"Thermal Zone: F2-4 2-Bed Core NE",8142.14,8494.78,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-7","DirectExpansion","New","Electric","BaseZnSys1-7",3,"Thermal Zone: F2-4 2-Bed Core NW",8354.84,8716.69,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-8","DirectExpansion","New","Electric","BaseZnSys1-8",3,"Thermal Zone: F5 1-Bed North CU-2",8830.05,9212.49,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-9","DirectExpansion","New","Electric","BaseZnSys1-9",1,"Thermal Zone: F5 2-Bed Core NW",11149.7,11632.6,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-10","DirectExpansion","New","Electric","BaseZnSys1-10",2,"Thermal Zone: F5 1-Bed North CU-1",8969.59,9358.07,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-11","DirectExpansion","New","Electric","BaseZnSys1-11",1,"Thermal Zone: F5 2-Bed Core NE",10798.2,11265.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-12","DirectExpansion","New","Electric","BaseZnSys1-12",9,"Thermal Zone: F2-4 2-Bed East",12960.9,13522.3,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-13","DirectExpansion","New","Electric","BaseZnSys1-13",9,"Thermal Zone: F2-4 2-Bed West",14817.9,15459.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-14","DirectExpansion","New","Electric","BaseZnSys1-14",3,"Thermal Zone: F2-4 3-Bed NE",17429.3,18184.2,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-15","DirectExpansion","New","Electric","BaseZnSys1-15",3,"Thermal Zone: F2-4 3-Bed NW",19597.8,20446.6,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-16","DirectExpansion","New","Electric","BaseZnSys1-16",3,"Thermal Zone: F2-4 Studio SE",11456,11952.2,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-17","DirectExpansion","New","Electric","BaseZnSys1-17",3,"Thermal Zone: F2-4 Studio SW",10738.5,11203.6,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-18","DirectExpansion","New","Electric","BaseZnSys1-18",1,"Thermal Zone: F5 1-Bed Core N",10623.3,11083.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-19","DirectExpansion","New","Electric","BaseZnSys1-19",2,"Thermal Zone: F5 1-Bed Core West",10233.7,10676.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-20","DirectExpansion","New","Electric","BaseZnSys1-20",2,"Thermal Zone: F5 1-Bed Core East",11887,12401.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-21","DirectExpansion","New","Electric","BaseZnSys1-21",3,"Thermal Zone: F5 2-Bed East",14515.9,15144.6,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-22","DirectExpansion","New","Electric","BaseZnSys1-22",3,"Thermal Zone: F5 2-Bed West",17283.4,18032,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-23","DirectExpansion","New","Electric","BaseZnSys1-23",1,"Thermal Zone: F5 3-Bed NE",19570.4,20418,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-24","DirectExpansion","New","Electric","BaseZnSys1-24",1,"Thermal Zone: F5 3-Bed NW",22941.3,23934.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-25","DirectExpansion","New","Electric","BaseZnSys1-25",1,"Thermal Zone: F5 Studio SE",12748.6,13300.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-26","DirectExpansion","New","Electric","BaseZnSys1-26",1,"Thermal Zone: F5 Studio SW",12070.4,12593.2,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"UNDEFINED",145583,145583,"BaseHWPriSupSeg","BaseHWPriRetSeg",7.27638,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys5 CoilHtg-2","HotWater","New","- specify -","BaseAirSys5-2",3,"UNDEFINED",7457.93,7457.93,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.372755,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys5 CoilHtg-3","HotWater","New","- specify -","BaseAirSys5-3",1,"UNDEFINED",8134.21,8134.21,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.406556,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys1 CoilHtg","Furnace","New","Gas","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",7637.14,7637.14,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-2","Furnace","New","Gas","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",7801.79,7801.79,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-3","Furnace","New","Gas","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",7822.75,7822.75,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-4","Furnace","New","Gas","BaseZnSys1-4",6,"Thermal Zone: F2-4 1-Bed North CU-1",7910.29,7910.29,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-5","Furnace","New","Gas","BaseZnSys1-5",9,"Thermal Zone: F2-4 1-Bed North CU-2",7752.74,7752.74,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-6","Furnace","New","Gas","BaseZnSys1-6",3,"Thermal Zone: F2-4 2-Bed Core NE",9804.06,9804.06,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-7","Furnace","New","Gas","BaseZnSys1-7",3,"Thermal Zone: F2-4 2-Bed Core NW",10060.2,10060.2,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-8","Furnace","New","Gas","BaseZnSys1-8",3,"Thermal Zone: F5 1-Bed North CU-2",10632.4,10632.4,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-9","Furnace","New","Gas","BaseZnSys1-9",1,"Thermal Zone: F5 2-Bed Core NW",13143.2,13143.2,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-10","Furnace","New","Gas","BaseZnSys1-10",2,"Thermal Zone: F5 1-Bed North CU-1",10800.4,10800.4,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-11","Furnace","New","Gas","BaseZnSys1-11",1,"Thermal Zone: F5 2-Bed Core NE",12707.6,12707.6,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-12","Furnace","New","Gas","BaseZnSys1-12",9,"Thermal Zone: F2-4 2-Bed East",11637.3,11637.3,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-13","Furnace","New","Gas","BaseZnSys1-13",9,"Thermal Zone: F2-4 2-Bed West",11633.7,11633.7,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-14","Furnace","New","Gas","BaseZnSys1-14",3,"Thermal Zone: F2-4 3-Bed NE",16750.8,16750.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-15","Furnace","New","Gas","BaseZnSys1-15",3,"Thermal Zone: F2-4 3-Bed NW",16747.5,16747.5,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-16","Furnace","New","Gas","BaseZnSys1-16",3,"Thermal Zone: F2-4 Studio SE",8376.61,8376.61,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-17","Furnace","New","Gas","BaseZnSys1-17",3,"Thermal Zone: F2-4 Studio SW",8374.13,8374.13,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-18","Furnace","New","Gas","BaseZnSys1-18",1,"Thermal Zone: F5 1-Bed Core N",10225.6,10225.6,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-19","Furnace","New","Gas","BaseZnSys1-19",2,"Thermal Zone: F5 1-Bed Core West",10583.8,10583.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-20","Furnace","New","Gas","BaseZnSys1-20",2,"Thermal Zone: F5 1-Bed Core East",10583.5,10583.5,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-21","Furnace","New","Gas","BaseZnSys1-21",3,"Thermal Zone: F5 2-Bed East",15665.3,15665.3,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-22","Furnace","New","Gas","BaseZnSys1-22",3,"Thermal Zone: F5 2-Bed West",15664.8,15664.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-23","Furnace","New","Gas","BaseZnSys1-23",1,"Thermal Zone: F5 3-Bed NE",21979.8,21979.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-24","Furnace","New","Gas","BaseZnSys1-24",1,"Thermal Zone: F5 3-Bed NW",21978.1,21978.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-25","Furnace","New","Gas","BaseZnSys1-25",1,"Thermal Zone: F5 Studio SE",10443.1,10443.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-26","Furnace","New","Gas","BaseZnSys1-26",1,"Thermal Zone: F5 Studio SW",10443.1,10443.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Business Center",9822.55,9822.55,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.490941,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Corridor",53033.8,53033.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.65068,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Lounge",22242.8,22242.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.11172,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",18337.2,18337.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.916514,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",8730.05,8730.05,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.436337,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",9111.43,9111.43,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.455398,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",97647.8,97647.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",4.88054,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail NE",72120.2,72120.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.60464,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SE",52763.5,52763.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.63717,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SW",78167,78167,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.90686,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-11","HotWater","New","- specify -","BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",43140.7,43140.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.15621,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-12","HotWater","New","- specify -","BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",66248.6,66248.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.31117,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5",1,"UNDEFINED",19151.3,5612.67,0.65,"BrakeHorsePower",24.8967,5.36197,1.03556,25,"InAirStream",0.936
"BaseSys5 Fan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-2",3,"UNDEFINED",1729.59,402.75,0.65,"BrakeHorsePower",2.24847,5.36197,1.08299,3,"InAirStream",0.895
"BaseSys5 Fan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-3",1,"UNDEFINED",1585.99,402.75,0.65,"BrakeHorsePower",2.06178,5.36197,1.08299,3,"InAirStream",0.895
"BaseSys1 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",324.369,-99996,0.5,"BrakeHorsePower",0.130187,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",324.933,-99996,0.5,"BrakeHorsePower",0.130413,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",362.626,-99996,0.5,"BrakeHorsePower",0.145541,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-4",6,"Thermal Zone: F2-4 1-Bed North CU-1",246.071,-99996,0.5,"BrakeHorsePower",0.0987618,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys1 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-5",9,"Thermal Zone: F2-4 1-Bed North CU-2",241.17,-99996,0.5,"BrakeHorsePower",0.0967948,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys1 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-6",3,"Thermal Zone: F2-4 2-Bed Core NE",304.984,-99996,0.5,"BrakeHorsePower",0.122407,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys1 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-7",3,"Thermal Zone: F2-4 2-Bed Core NW",312.949,-99996,0.5,"BrakeHorsePower",0.125604,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-8",3,"Thermal Zone: F5 1-Bed North CU-2",330.751,-99996,0.5,"BrakeHorsePower",0.132749,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-9",1,"Thermal Zone: F5 2-Bed Core NW",417.634,-99996,0.5,"BrakeHorsePower",0.167619,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-10",2,"Thermal Zone: F5 1-Bed North CU-1",335.978,-99996,0.5,"BrakeHorsePower",0.134846,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-11","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-11",1,"Thermal Zone: F5 2-Bed Core NE",404.466,-99996,0.5,"BrakeHorsePower",0.162334,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-12","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-12",9,"Thermal Zone: F2-4 2-Bed East",485.481,-99996,0.5,"BrakeHorsePower",0.19485,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-13","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-13",9,"Thermal Zone: F2-4 2-Bed West",555.04,-99996,0.5,"BrakeHorsePower",0.222768,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-14","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-14",3,"Thermal Zone: F2-4 3-Bed NE",652.859,-99996,0.5,"BrakeHorsePower",0.262028,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-15","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-15",3,"Thermal Zone: F2-4 3-Bed NW",734.083,-99996,0.5,"BrakeHorsePower",0.294628,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-16","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-16",3,"Thermal Zone: F2-4 Studio SE",429.111,-99996,0.5,"BrakeHorsePower",0.172226,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-17","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-17",3,"Thermal Zone: F2-4 Studio SW",402.235,-99996,0.5,"BrakeHorsePower",0.161439,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-18","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-18",1,"Thermal Zone: F5 1-Bed Core N",397.923,-99996,0.5,"BrakeHorsePower",0.159708,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-19","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-19",2,"Thermal Zone: F5 1-Bed Core West",383.324,-99996,0.5,"BrakeHorsePower",0.153849,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-20","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-20",2,"Thermal Zone: F5 1-Bed Core East",445.257,-99996,0.5,"BrakeHorsePower",0.178706,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-21","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-21",3,"Thermal Zone: F5 2-Bed East",543.728,-99996,0.5,"BrakeHorsePower",0.218228,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-22","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-22",3,"Thermal Zone: F5 2-Bed West",647.389,-99996,0.5,"BrakeHorsePower",0.259832,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-23","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-23",1,"Thermal Zone: F5 3-Bed NE",733.056,-99996,0.5,"BrakeHorsePower",0.294215,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-24","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-24",1,"Thermal Zone: F5 3-Bed NW",859.314,-99996,0.5,"BrakeHorsePower",0.34489,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-25","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-25",1,"Thermal Zone: F5 Studio SE",477.526,-99996,0.5,"BrakeHorsePower",0.191657,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-26","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-26",1,"Thermal Zone: F5 Studio SW",452.122,-99996,0.5,"BrakeHorsePower",0.181461,1.2734,0.35,0.25,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","DifferentialDryBulb","New",-99996,"BaseAirSys5",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-2","NoEconomizer","New",-99996,"BaseAirSys5-2",3,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-3","NoEconomizer","New",-99996,"BaseAirSys5-3",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
