AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys5","PVAV","New",1,22620,815220,55,36.0398,292.127,635365,60,28.0886,19845.7,0.87735,5951.55,0.26311,"NONE","WarmestReset",,60,,55,,"UNDEFINED","RetailHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-2","PVAV","New",3,8280,68011.6,55,24.6419,304.54,55685.8,60,20.176,1726.02,0.625369,402.75,0.145924,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-3","PVAV","New",1,2760,61411.3,55,22.2505,320.625,81148.9,60,29.4018,1640.83,0.594504,402.75,0.145924,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"BaseZnSys1","SZAC",3,2160,9333.96,58,12.9638,449.49,8062.97,95,11.1986,349.627,0.485593,0,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-2","SZAC",6,4320,9579.08,58,13.3043,449.489,8433.84,95,11.7137,358.808,0.498344,0,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-3","SZAC",6,4320,11557.3,58,16.0518,449.488,8443.9,95,11.7276,432.904,0.601256,0,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-4","SZAC",6,4464,7235.74,58,9.72546,449.489,8570.25,95,11.5192,271.032,0.36429,0,0,"Thermal Zone: F2-4 1-Bed North CU-1","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-5","SZAC",9,6696,7178.93,58,9.64909,449.488,8403.8,95,11.2954,268.903,0.361429,0,0,"Thermal Zone: F2-4 1-Bed North CU-2","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-6","SZAC",3,3240,9059.6,58,8.38852,449.489,10475.2,95,9.69925,339.35,0.314213,0,0,"Thermal Zone: F2-4 2-Bed Core NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-7","SZAC",3,3240,9255.32,58,8.56974,449.487,10707,95,9.91392,346.679,0.320999,0,0,"Thermal Zone: F2-4 2-Bed Core NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-8","SZAC",3,2232,9726.5,58,13.0733,449.487,11362.1,95,15.2716,364.328,0.489688,0,0,"Thermal Zone: F5 1-Bed North CU-2","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-9","SZAC",1,1080,12590.1,58,11.6575,449.489,14168.5,95,13.1189,471.592,0.436659,0,0,"Thermal Zone: F5 2-Bed Core NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-10","SZAC",2,1488,9778.19,58,13.1427,449.486,11535,95,15.504,366.263,0.49229,0,0,"Thermal Zone: F5 1-Bed North CU-1","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-11","SZAC",1,1080,12248.8,58,11.3415,449.483,13586.8,95,12.5804,458.804,0.424819,0,0,"Thermal Zone: F5 2-Bed Core NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-12","SZAC",9,9720,14389.7,58,13.3238,449.489,12719.1,95,11.777,539,0.499074,0,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-13","SZAC",9,9720,17346,58,16.0611,449.488,12718.9,95,11.7767,649.733,0.601605,0,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-14","SZAC",3,4230,19292,58,13.6823,449.489,18229.2,95,12.9285,722.629,0.512503,0,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-15","SZAC",3,4230,23567.1,58,16.7143,449.488,18228.7,95,12.9282,882.763,0.626073,0,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-16","SZAC",3,1620,12535.2,58,23.2134,449.489,9138.45,95,16.923,469.537,0.869514,0,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-17","SZAC",3,1620,11690.6,58,21.6492,449.487,9136.67,95,16.9198,437.897,0.81092,0,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-18","SZAC",1,720,11339.3,58,15.749,449.489,10994.9,95,15.2707,424.741,0.589918,0,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-19","SZAC",2,1440,11206.3,58,15.5642,449.487,11366.5,95,15.7867,419.756,0.582994,0,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-20","SZAC",2,1440,14192.9,58,19.7124,449.487,11365.5,95,15.7854,531.628,0.738372,0,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-21","SZAC",3,3240,16317.8,58,15.1091,449.487,16797.7,95,15.5534,611.221,0.565946,0,0,"Thermal Zone: F5 2-Bed East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-22","SZAC",3,3240,20526.1,58,19.0057,449.489,16797.6,95,15.5533,768.856,0.711903,0,0,"Thermal Zone: F5 2-Bed West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-23","SZAC",1,1410,21857.3,58,15.5017,449.489,23584.5,95,16.7266,818.719,0.580652,0,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-24","SZAC",1,1410,27794.2,58,19.7122,449.487,23583,95,16.7255,1041.09,0.738365,0,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-25","SZAC",1,540,13864.1,58,25.6743,449.492,11251.7,95,20.8364,519.317,0.961698,0,0,"Thermal Zone: F5 Studio SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-26","SZAC",1,540,12999.5,58,24.0732,449.483,11251.6,95,20.8363,486.921,0.901706,0,0,"Thermal Zone: F5 Studio SW","NoSATControl","AllOnHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Business Center",360,1,442.486,88.4972,221.243,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Corridor",1920,1,1473.01,294.601,736.504,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Lounge",1050,1,1148.39,229.678,574.196,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",900,1,643.348,450,450,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",345,1,298.614,59.7228,149.307,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",432,1,593.678,118.736,296.839,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",5985,1,4204.16,1496.25,2102.08,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-8","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail NE",4320,1,3187.73,1080,1593.87,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-9","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SE",2880,1,2133.04,720,1066.52,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-10","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SW",4428,1,3180.44,1107,1590.22,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-11","VAVReheatBox","New",1,"BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",2760,1,1511.13,402.75,755.567,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-12","VAVReheatBox","New",1,"BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",2760,1,1493.7,402.75,746.851,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseAirSys5",1,"UNDEFINED",815220,850528,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.5,-99996,-99996,-99996,0.302736,1.13078
"BaseSys5 CoilClg-2","DirectExpansion","New","Electric","BaseAirSys5-2",3,"UNDEFINED",68011.6,70957.2,"NONE","NONE",-99996,"Air",2,-99996,-99996,11,-99996,-99996,-99996,0.255793,1.15
"BaseSys5 CoilClg-3","DirectExpansion","New","Electric","BaseAirSys5-3",1,"UNDEFINED",61411.3,64071.1,"NONE","NONE",-99996,"Air",2,13,-99996,10.8446,-99996,-99996,-99996,0.259903,1.15
"BaseSys1 CoilClg","DirectExpansion","New","Electric","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",9333.96,9738.22,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-2","DirectExpansion","New","Electric","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",9579.08,9993.96,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-3","DirectExpansion","New","Electric","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",11557.3,12057.8,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-4","DirectExpansion","New","Electric","BaseZnSys1-4",6,"Thermal Zone: F2-4 1-Bed North CU-1",7235.74,7549.13,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-5","DirectExpansion","New","Electric","BaseZnSys1-5",9,"Thermal Zone: F2-4 1-Bed North CU-2",7178.93,7489.85,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-6","DirectExpansion","New","Electric","BaseZnSys1-6",3,"Thermal Zone: F2-4 2-Bed Core NE",9059.6,9451.98,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-7","DirectExpansion","New","Electric","BaseZnSys1-7",3,"Thermal Zone: F2-4 2-Bed Core NW",9255.32,9656.17,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-8","DirectExpansion","New","Electric","BaseZnSys1-8",3,"Thermal Zone: F5 1-Bed North CU-2",9726.5,10147.8,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-9","DirectExpansion","New","Electric","BaseZnSys1-9",1,"Thermal Zone: F5 2-Bed Core NW",12590.1,13135.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-10","DirectExpansion","New","Electric","BaseZnSys1-10",2,"Thermal Zone: F5 1-Bed North CU-1",9778.19,10201.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-11","DirectExpansion","New","Electric","BaseZnSys1-11",1,"Thermal Zone: F5 2-Bed Core NE",12248.8,12779.3,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-12","DirectExpansion","New","Electric","BaseZnSys1-12",9,"Thermal Zone: F2-4 2-Bed East",14389.7,15012.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-13","DirectExpansion","New","Electric","BaseZnSys1-13",9,"Thermal Zone: F2-4 2-Bed West",17346,18097.2,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-14","DirectExpansion","New","Electric","BaseZnSys1-14",3,"Thermal Zone: F2-4 3-Bed NE",19292,20127.6,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-15","DirectExpansion","New","Electric","BaseZnSys1-15",3,"Thermal Zone: F2-4 3-Bed NW",23567.1,24587.8,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-16","DirectExpansion","New","Electric","BaseZnSys1-16",3,"Thermal Zone: F2-4 Studio SE",12535.2,13078.1,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-17","DirectExpansion","New","Electric","BaseZnSys1-17",3,"Thermal Zone: F2-4 Studio SW",11690.6,12196.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-18","DirectExpansion","New","Electric","BaseZnSys1-18",1,"Thermal Zone: F5 1-Bed Core N",11339.3,11830.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-19","DirectExpansion","New","Electric","BaseZnSys1-19",2,"Thermal Zone: F5 1-Bed Core West",11206.3,11691.6,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-20","DirectExpansion","New","Electric","BaseZnSys1-20",2,"Thermal Zone: F5 1-Bed Core East",14192.9,14807.6,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-21","DirectExpansion","New","Electric","BaseZnSys1-21",3,"Thermal Zone: F5 2-Bed East",16317.8,17024.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-22","DirectExpansion","New","Electric","BaseZnSys1-22",3,"Thermal Zone: F5 2-Bed West",20526.1,21415.1,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-23","DirectExpansion","New","Electric","BaseZnSys1-23",1,"Thermal Zone: F5 3-Bed NE",21857.3,22804,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-24","DirectExpansion","New","Electric","BaseZnSys1-24",1,"Thermal Zone: F5 3-Bed NW",27794.2,28998,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-25","DirectExpansion","New","Electric","BaseZnSys1-25",1,"Thermal Zone: F5 Studio SE",13864.1,14464.6,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-26","DirectExpansion","New","Electric","BaseZnSys1-26",1,"Thermal Zone: F5 Studio SW",12999.5,13562.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"UNDEFINED",196468,196468,"BaseHWPriSupSeg","BaseHWPriRetSeg",9.81969,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys5 CoilHtg-2","HotWater","New","- specify -","BaseAirSys5-2",3,"UNDEFINED",10068.9,10068.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.503254,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys5 CoilHtg-3","HotWater","New","- specify -","BaseAirSys5-3",1,"UNDEFINED",10434.9,10434.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.521549,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys1 CoilHtg","Furnace","New","Gas","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",8062.97,8062.97,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-2","Furnace","New","Gas","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",8433.84,8433.84,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-3","Furnace","New","Gas","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",8443.9,8443.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-4","Furnace","New","Gas","BaseZnSys1-4",6,"Thermal Zone: F2-4 1-Bed North CU-1",8570.25,8570.25,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-5","Furnace","New","Gas","BaseZnSys1-5",9,"Thermal Zone: F2-4 1-Bed North CU-2",8403.8,8403.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-6","Furnace","New","Gas","BaseZnSys1-6",3,"Thermal Zone: F2-4 2-Bed Core NE",10475.2,10475.2,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-7","Furnace","New","Gas","BaseZnSys1-7",3,"Thermal Zone: F2-4 2-Bed Core NW",10707,10707,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-8","Furnace","New","Gas","BaseZnSys1-8",3,"Thermal Zone: F5 1-Bed North CU-2",11362.1,11362.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-9","Furnace","New","Gas","BaseZnSys1-9",1,"Thermal Zone: F5 2-Bed Core NW",14168.5,14168.5,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-10","Furnace","New","Gas","BaseZnSys1-10",2,"Thermal Zone: F5 1-Bed North CU-1",11535,11535,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-11","Furnace","New","Gas","BaseZnSys1-11",1,"Thermal Zone: F5 2-Bed Core NE",13586.8,13586.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-12","Furnace","New","Gas","BaseZnSys1-12",9,"Thermal Zone: F2-4 2-Bed East",12719.1,12719.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-13","Furnace","New","Gas","BaseZnSys1-13",9,"Thermal Zone: F2-4 2-Bed West",12718.9,12718.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-14","Furnace","New","Gas","BaseZnSys1-14",3,"Thermal Zone: F2-4 3-Bed NE",18229.2,18229.2,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-15","Furnace","New","Gas","BaseZnSys1-15",3,"Thermal Zone: F2-4 3-Bed NW",18228.7,18228.7,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-16","Furnace","New","Gas","BaseZnSys1-16",3,"Thermal Zone: F2-4 Studio SE",9138.45,9138.45,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-17","Furnace","New","Gas","BaseZnSys1-17",3,"Thermal Zone: F2-4 Studio SW",9136.67,9136.67,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-18","Furnace","New","Gas","BaseZnSys1-18",1,"Thermal Zone: F5 1-Bed Core N",10994.9,10994.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-19","Furnace","New","Gas","BaseZnSys1-19",2,"Thermal Zone: F5 1-Bed Core West",11366.5,11366.5,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-20","Furnace","New","Gas","BaseZnSys1-20",2,"Thermal Zone: F5 1-Bed Core East",11365.5,11365.5,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-21","Furnace","New","Gas","BaseZnSys1-21",3,"Thermal Zone: F5 2-Bed East",16797.7,16797.7,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-22","Furnace","New","Gas","BaseZnSys1-22",3,"Thermal Zone: F5 2-Bed West",16797.6,16797.6,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-23","Furnace","New","Gas","BaseZnSys1-23",1,"Thermal Zone: F5 3-Bed NE",23584.5,23584.5,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-24","Furnace","New","Gas","BaseZnSys1-24",1,"Thermal Zone: F5 3-Bed NW",23583,23583,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-25","Furnace","New","Gas","BaseZnSys1-25",1,"Thermal Zone: F5 Studio SE",11251.7,11251.7,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-26","Furnace","New","Gas","BaseZnSys1-26",1,"Thermal Zone: F5 Studio SW",11251.6,11251.6,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Business Center",10194.8,10194.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.509548,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Corridor",55125.6,55125.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.75523,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Lounge",22874.2,22874.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.14328,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",18851.5,18851.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.942218,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",9048.54,9048.54,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.452255,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",9524.52,9524.52,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.476045,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",101969,101969,"BaseHWPriSupSeg","BaseHWPriRetSeg",5.09653,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail NE",75205.7,75205.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.75886,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SE",54797.6,54797.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.73884,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SW",81304.8,81304.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",4.06369,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-11","HotWater","New","- specify -","BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",45616.9,45616.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.27998,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-12","HotWater","New","- specify -","BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",70713.9,70713.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.53435,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5",1,"UNDEFINED",19845.7,5644.49,0.65,"BrakeHorsePower",25.7993,5.36197,1.03556,30,"InAirStream",0.936
"BaseSys5 Fan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-2",3,"UNDEFINED",1726.02,402.75,0.65,"BrakeHorsePower",2.24383,5.36197,1.08299,3,"InAirStream",0.895
"BaseSys5 Fan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-3",1,"UNDEFINED",1640.83,402.75,0.65,"BrakeHorsePower",2.13308,5.36197,1.08299,3,"InAirStream",0.895
"BaseSys1 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",349.627,-99996,0.5,"BrakeHorsePower",0.140324,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",358.808,-99996,0.5,"BrakeHorsePower",0.144009,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",432.904,-99996,0.5,"BrakeHorsePower",0.173748,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-4",6,"Thermal Zone: F2-4 1-Bed North CU-1",271.032,-99996,0.5,"BrakeHorsePower",0.10878,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys1 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-5",9,"Thermal Zone: F2-4 1-Bed North CU-2",268.903,-99996,0.5,"BrakeHorsePower",0.107926,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys1 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-6",3,"Thermal Zone: F2-4 2-Bed Core NE",339.35,-99996,0.5,"BrakeHorsePower",0.1362,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-7",3,"Thermal Zone: F2-4 2-Bed Core NW",346.679,-99996,0.5,"BrakeHorsePower",0.139141,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-8",3,"Thermal Zone: F5 1-Bed North CU-2",364.328,-99996,0.5,"BrakeHorsePower",0.146225,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-9",1,"Thermal Zone: F5 2-Bed Core NW",471.592,-99996,0.5,"BrakeHorsePower",0.189276,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-10",2,"Thermal Zone: F5 1-Bed North CU-1",366.263,-99996,0.5,"BrakeHorsePower",0.147002,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-11","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-11",1,"Thermal Zone: F5 2-Bed Core NE",458.804,-99996,0.5,"BrakeHorsePower",0.184143,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-12","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-12",9,"Thermal Zone: F2-4 2-Bed East",539,-99996,0.5,"BrakeHorsePower",0.21633,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-13","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-13",9,"Thermal Zone: F2-4 2-Bed West",649.733,-99996,0.5,"BrakeHorsePower",0.260773,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-14","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-14",3,"Thermal Zone: F2-4 3-Bed NE",722.629,-99996,0.5,"BrakeHorsePower",0.290031,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-15","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-15",3,"Thermal Zone: F2-4 3-Bed NW",882.763,-99996,0.5,"BrakeHorsePower",0.354301,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-16","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-16",3,"Thermal Zone: F2-4 Studio SE",469.537,-99996,0.5,"BrakeHorsePower",0.188451,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-17","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-17",3,"Thermal Zone: F2-4 Studio SW",437.897,-99996,0.5,"BrakeHorsePower",0.175752,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-18","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-18",1,"Thermal Zone: F5 1-Bed Core N",424.741,-99996,0.5,"BrakeHorsePower",0.170472,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-19","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-19",2,"Thermal Zone: F5 1-Bed Core West",419.756,-99996,0.5,"BrakeHorsePower",0.168471,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-20","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-20",2,"Thermal Zone: F5 1-Bed Core East",531.628,-99996,0.5,"BrakeHorsePower",0.213371,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-21","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-21",3,"Thermal Zone: F5 2-Bed East",611.221,-99996,0.5,"BrakeHorsePower",0.245316,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-22","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-22",3,"Thermal Zone: F5 2-Bed West",768.856,-99996,0.5,"BrakeHorsePower",0.308584,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-23","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-23",1,"Thermal Zone: F5 3-Bed NE",818.719,-99996,0.5,"BrakeHorsePower",0.328597,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-24","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-24",1,"Thermal Zone: F5 3-Bed NW",1041.09,-99996,0.5,"BrakeHorsePower",0.417848,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-25","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-25",1,"Thermal Zone: F5 Studio SE",519.317,-99996,0.5,"BrakeHorsePower",0.20843,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-26","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-26",1,"Thermal Zone: F5 Studio SW",486.921,-99996,0.5,"BrakeHorsePower",0.195428,1.2734,0.35,0.25,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","DifferentialDryBulb","New",-99996,"BaseAirSys5",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-2","DifferentialDryBulb","New",-99996,"BaseAirSys5-2",3,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-3","DifferentialDryBulb","New",-99996,"BaseAirSys5-3",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
