AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys5","PVAV","New",1,22620,906207,55,40.0622,292.127,447076,60,19.7646,22060.6,0.975271,5951.55,0.26311,"NONE","WarmestReset",,60,,55,,"UNDEFINED","RetailHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-2","PVAV","New",3,8280,54182.7,55,19.6314,410.111,42315.7,60,15.3318,1851.74,0.670921,402.75,0.145924,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-3","PVAV","New",1,2760,81852.8,55,29.6568,292.127,62751.1,60,22.7359,1992.62,0.721962,402.75,0.145924,"NONE","WarmestReset",,60,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"BaseZnSys1","SZAC",3,2160,9631.24,58,13.3767,449.486,7288.38,95,10.1227,360.759,0.501054,0,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-2","SZAC",6,4320,10688.5,58,14.8452,449.488,7430.02,95,10.3195,400.363,0.55606,0,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-3","SZAC",6,4320,12294.5,58,17.0757,449.487,7445.15,95,10.3405,460.517,0.639608,0,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-4","SZAC",6,4464,8270.69,58,11.1165,449.489,7560.25,95,10.1616,309.798,0.416396,0,0,"Thermal Zone: F2-4 1-Bed North CU-1","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-5","SZAC",9,6696,8198.2,58,11.0191,449.489,7438.21,95,9.9976,307.083,0.412746,0,0,"Thermal Zone: F2-4 1-Bed North CU-2","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-6","SZAC",3,3240,9815.92,58,9.08882,449.488,9020.75,95,8.35255,367.678,0.340443,0,0,"Thermal Zone: F2-4 2-Bed Core NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-7","SZAC",3,3240,10038.6,58,9.29497,449.489,9637.02,95,8.92316,376.019,0.348166,0,0,"Thermal Zone: F2-4 2-Bed Core NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-8","SZAC",3,2232,10034.8,58,13.4877,449.487,9677.86,95,13.0079,375.877,0.505212,0,0,"Thermal Zone: F5 1-Bed North CU-2","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-9","SZAC",1,1080,12332.4,58,11.4189,449.492,12308,95,11.3963,461.943,0.427725,0,0,"Thermal Zone: F5 2-Bed Core NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-10","SZAC",2,1488,10095.9,58,13.5697,449.489,9830.46,95,13.213,378.166,0.508288,0,0,"Thermal Zone: F5 1-Bed North CU-1","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-11","SZAC",1,1080,12027.2,58,11.1363,449.493,12028,95,11.137,450.512,0.417141,0,0,"Thermal Zone: F5 2-Bed Core NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-12","SZAC",9,9720,15807.1,58,14.6362,449.488,10817.2,95,10.016,592.093,0.548234,0,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-13","SZAC",9,9720,18348.7,58,16.9896,449.488,10818.2,95,10.0169,687.295,0.636384,0,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-14","SZAC",3,4230,21850.9,58,15.4971,449.487,15428.3,95,10.9421,818.474,0.580478,0,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-15","SZAC",3,4230,25535.5,58,18.1103,449.488,15430.2,95,10.9434,956.493,0.678364,0,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-16","SZAC",3,1620,12917.7,58,23.9217,449.487,7569.63,95,14.0178,483.862,0.896042,0,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-17","SZAC",3,1620,11987.6,58,22.1992,449.487,7565.17,95,14.0096,449.021,0.831521,0,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-18","SZAC",1,720,11038.2,58,15.3309,449.484,9229.08,95,12.8182,413.459,0.574249,0,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-19","SZAC",2,1440,11998.8,58,16.665,449.488,9504.77,95,13.2011,449.443,0.624226,0,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-20","SZAC",2,1440,14473.9,58,20.1027,449.488,9501.99,95,13.1972,542.156,0.752994,0,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-21","SZAC",3,3240,17213.9,58,15.9388,449.487,14297.5,95,13.2384,644.786,0.597024,0,0,"Thermal Zone: F5 2-Bed East","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-22","SZAC",3,3240,20859.2,58,19.3141,449.489,14297.3,95,13.2383,781.333,0.723456,0,0,"Thermal Zone: F5 2-Bed West","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-23","SZAC",1,1410,23702.4,58,16.8102,449.491,20062.8,95,14.2289,887.834,0.62967,0,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-24","SZAC",1,1410,28833.5,58,20.4493,449.487,20061.9,95,14.2283,1080.02,0.765973,0,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-25","SZAC",1,540,13851.5,58,25.651,449.492,9429.35,95,17.4618,518.846,0.960825,0,0,"Thermal Zone: F5 Studio SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys1-26","SZAC",1,540,12874,58,23.8408,449.49,9429.21,95,17.4615,482.229,0.893018,0,0,"Thermal Zone: F5 Studio SW","NoSATControl","AllOnHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Business Center",360,1,480.465,96.093,240.232,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Corridor",1920,1,1671.19,334.239,835.597,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Lounge",1050,1,1237.89,247.577,618.943,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",900,1,711.692,450,450,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",345,1,337.795,67.559,168.898,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",432,1,632.441,126.488,316.221,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",5985,1,4623.09,1496.25,2311.55,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-8","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail NE",4320,1,3499.03,1080,1749.51,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-9","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SE",2880,1,2404.59,720,1202.29,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-10","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SW",4428,1,3584.98,1107,1792.49,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-11","VAVReheatBox","New",1,"BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",2760,1,1610.21,402.75,805.105,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-12","VAVReheatBox","New",1,"BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",2760,1,1732.71,402.75,866.355,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseAirSys5",1,"UNDEFINED",906207,945456,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.5,-99996,-99996,-99996,0.302736,1.13078
"BaseSys5 CoilClg-2","DirectExpansion","New","Electric","BaseAirSys5-2",3,"UNDEFINED",54182.7,56529.4,"NONE","NONE",-99996,"Air",2,13,-99996,10.8446,-99996,-99996,-99996,0.259903,1.15
"BaseSys5 CoilClg-3","DirectExpansion","New","Electric","BaseAirSys5-3",1,"UNDEFINED",81852.8,85397.8,"NONE","NONE",-99996,"Air",2,-99996,-99996,11,-99996,-99996,-99996,0.255793,1.12612
"BaseSys1 CoilClg","DirectExpansion","New","Electric","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",9631.24,10048.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-2","DirectExpansion","New","Electric","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",10688.5,11151.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-3","DirectExpansion","New","Electric","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",12294.5,12827,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-4","DirectExpansion","New","Electric","BaseZnSys1-4",6,"Thermal Zone: F2-4 1-Bed North CU-1",8270.69,8628.9,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-5","DirectExpansion","New","Electric","BaseZnSys1-5",9,"Thermal Zone: F2-4 1-Bed North CU-2",8198.2,8553.27,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-6","DirectExpansion","New","Electric","BaseZnSys1-6",3,"Thermal Zone: F2-4 2-Bed Core NE",9815.92,10241.1,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-7","DirectExpansion","New","Electric","BaseZnSys1-7",3,"Thermal Zone: F2-4 2-Bed Core NW",10038.6,10473.3,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-8","DirectExpansion","New","Electric","BaseZnSys1-8",3,"Thermal Zone: F5 1-Bed North CU-2",10034.8,10469.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-9","DirectExpansion","New","Electric","BaseZnSys1-9",1,"Thermal Zone: F5 2-Bed Core NW",12332.4,12866.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-10","DirectExpansion","New","Electric","BaseZnSys1-10",2,"Thermal Zone: F5 1-Bed North CU-1",10095.9,10533.1,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-11","DirectExpansion","New","Electric","BaseZnSys1-11",1,"Thermal Zone: F5 2-Bed Core NE",12027.2,12548.1,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-12","DirectExpansion","New","Electric","BaseZnSys1-12",9,"Thermal Zone: F2-4 2-Bed East",15807.1,16491.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-13","DirectExpansion","New","Electric","BaseZnSys1-13",9,"Thermal Zone: F2-4 2-Bed West",18348.7,19143.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-14","DirectExpansion","New","Electric","BaseZnSys1-14",3,"Thermal Zone: F2-4 3-Bed NE",21850.9,22797.2,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-15","DirectExpansion","New","Electric","BaseZnSys1-15",3,"Thermal Zone: F2-4 3-Bed NW",25535.5,26641.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-16","DirectExpansion","New","Electric","BaseZnSys1-16",3,"Thermal Zone: F2-4 Studio SE",12917.7,13477.2,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-17","DirectExpansion","New","Electric","BaseZnSys1-17",3,"Thermal Zone: F2-4 Studio SW",11987.6,12506.8,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-18","DirectExpansion","New","Electric","BaseZnSys1-18",1,"Thermal Zone: F5 1-Bed Core N",11038.2,11516.3,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-19","DirectExpansion","New","Electric","BaseZnSys1-19",2,"Thermal Zone: F5 1-Bed Core West",11998.8,12518.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-20","DirectExpansion","New","Electric","BaseZnSys1-20",2,"Thermal Zone: F5 1-Bed Core East",14473.9,15100.8,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-21","DirectExpansion","New","Electric","BaseZnSys1-21",3,"Thermal Zone: F5 2-Bed East",17213.9,17959.5,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-22","DirectExpansion","New","Electric","BaseZnSys1-22",3,"Thermal Zone: F5 2-Bed West",20859.2,21762.7,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-23","DirectExpansion","New","Electric","BaseZnSys1-23",1,"Thermal Zone: F5 3-Bed NE",23702.4,24729,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-24","DirectExpansion","New","Electric","BaseZnSys1-24",1,"Thermal Zone: F5 3-Bed NW",28833.5,30082.3,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-25","DirectExpansion","New","Electric","BaseZnSys1-25",1,"Thermal Zone: F5 Studio SE",13851.5,14451.4,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15
"BaseSys1 CoilClg-26","DirectExpansion","New","Electric","BaseZnSys1-26",1,"Thermal Zone: F5 Studio SW",12874,13431.6,"NONE","NONE",-99996,"Air",-99996,14,-99996,12.2,-99996,-99996,-99996,0.22655,1.15



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"UNDEFINED",93129,93129,"BaseHWPriSupSeg","BaseHWPriRetSeg",4.65468,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys5 CoilHtg-2","HotWater","New","- specify -","BaseAirSys5-2",3,"UNDEFINED",4502.27,4502.27,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.225028,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys5 CoilHtg-3","HotWater","New","- specify -","BaseAirSys5-3",1,"UNDEFINED",3757.43,3757.43,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.1878,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys1 CoilHtg","Furnace","New","Gas","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",7288.38,7288.38,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-2","Furnace","New","Gas","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",7430.02,7430.02,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-3","Furnace","New","Gas","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",7445.15,7445.15,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-4","Furnace","New","Gas","BaseZnSys1-4",6,"Thermal Zone: F2-4 1-Bed North CU-1",7560.25,7560.25,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-5","Furnace","New","Gas","BaseZnSys1-5",9,"Thermal Zone: F2-4 1-Bed North CU-2",7438.21,7438.21,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-6","Furnace","New","Gas","BaseZnSys1-6",3,"Thermal Zone: F2-4 2-Bed Core NE",9020.75,9020.75,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-7","Furnace","New","Gas","BaseZnSys1-7",3,"Thermal Zone: F2-4 2-Bed Core NW",9637.02,9637.02,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-8","Furnace","New","Gas","BaseZnSys1-8",3,"Thermal Zone: F5 1-Bed North CU-2",9677.86,9677.86,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-9","Furnace","New","Gas","BaseZnSys1-9",1,"Thermal Zone: F5 2-Bed Core NW",12308,12308,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-10","Furnace","New","Gas","BaseZnSys1-10",2,"Thermal Zone: F5 1-Bed North CU-1",9830.46,9830.46,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-11","Furnace","New","Gas","BaseZnSys1-11",1,"Thermal Zone: F5 2-Bed Core NE",12028,12028,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-12","Furnace","New","Gas","BaseZnSys1-12",9,"Thermal Zone: F2-4 2-Bed East",10817.2,10817.2,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-13","Furnace","New","Gas","BaseZnSys1-13",9,"Thermal Zone: F2-4 2-Bed West",10818.2,10818.2,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-14","Furnace","New","Gas","BaseZnSys1-14",3,"Thermal Zone: F2-4 3-Bed NE",15428.3,15428.3,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-15","Furnace","New","Gas","BaseZnSys1-15",3,"Thermal Zone: F2-4 3-Bed NW",15430.2,15430.2,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-16","Furnace","New","Gas","BaseZnSys1-16",3,"Thermal Zone: F2-4 Studio SE",7569.63,7569.63,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-17","Furnace","New","Gas","BaseZnSys1-17",3,"Thermal Zone: F2-4 Studio SW",7565.17,7565.17,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-18","Furnace","New","Gas","BaseZnSys1-18",1,"Thermal Zone: F5 1-Bed Core N",9229.08,9229.08,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-19","Furnace","New","Gas","BaseZnSys1-19",2,"Thermal Zone: F5 1-Bed Core West",9504.77,9504.77,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-20","Furnace","New","Gas","BaseZnSys1-20",2,"Thermal Zone: F5 1-Bed Core East",9501.99,9501.99,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-21","Furnace","New","Gas","BaseZnSys1-21",3,"Thermal Zone: F5 2-Bed East",14297.5,14297.5,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-22","Furnace","New","Gas","BaseZnSys1-22",3,"Thermal Zone: F5 2-Bed West",14297.3,14297.3,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-23","Furnace","New","Gas","BaseZnSys1-23",1,"Thermal Zone: F5 3-Bed NE",20062.8,20062.8,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-24","Furnace","New","Gas","BaseZnSys1-24",1,"Thermal Zone: F5 3-Bed NW",20061.9,20061.9,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-25","Furnace","New","Gas","BaseZnSys1-25",1,"Thermal Zone: F5 Studio SE",9429.35,9429.35,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseSys1 CoilHtg-26","Furnace","New","Gas","BaseZnSys1-26",1,"Thermal Zone: F5 Studio SW",9429.21,9429.21,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,0.810316,-99996,1.25
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Business Center",7925.4,7925.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.396119,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Corridor",41324,41324,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.06541,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Lounge",19143.4,19143.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.956805,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",15894.3,15894.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.794412,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",7151.22,7151.22,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.357425,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",6891.48,6891.48,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.344443,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",81068.3,81068.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",4.05188,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail NE",60495.7,60495.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.02363,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SE",46002.7,46002.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.29926,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SW",68050.2,68050.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",3.40122,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-11","HotWater","New","- specify -","BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",37813.4,37813.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.88995,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-12","HotWater","New","- specify -","BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",58993.6,58993.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.94856,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5",1,"UNDEFINED",22060.6,5725.21,0.65,"BrakeHorsePower",28.6788,5.36197,1.03556,30,"InAirStream",0.936
"BaseSys5 Fan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-2",3,"UNDEFINED",1851.74,402.75,0.65,"BrakeHorsePower",2.40726,5.36197,1.08299,3,"InAirStream",0.895
"BaseSys5 Fan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-3",1,"UNDEFINED",1992.62,402.75,0.65,"BrakeHorsePower",2.5904,5.36197,1.08299,3,"InAirStream",0.895
"BaseSys1 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",360.759,-99996,0.5,"BrakeHorsePower",0.144792,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",400.363,-99996,0.5,"BrakeHorsePower",0.160688,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",460.517,-99996,0.5,"BrakeHorsePower",0.184831,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-4",6,"Thermal Zone: F2-4 1-Bed North CU-1",309.798,-99996,0.5,"BrakeHorsePower",0.124339,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys1 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-5",9,"Thermal Zone: F2-4 1-Bed North CU-2",307.083,-99996,0.5,"BrakeHorsePower",0.123249,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys1 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-6",3,"Thermal Zone: F2-4 2-Bed Core NE",367.678,-99996,0.5,"BrakeHorsePower",0.147569,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-7",3,"Thermal Zone: F2-4 2-Bed Core NW",376.019,-99996,0.5,"BrakeHorsePower",0.150917,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-8",3,"Thermal Zone: F5 1-Bed North CU-2",375.877,-99996,0.5,"BrakeHorsePower",0.15086,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-9",1,"Thermal Zone: F5 2-Bed Core NW",461.943,-99996,0.5,"BrakeHorsePower",0.185403,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-10",2,"Thermal Zone: F5 1-Bed North CU-1",378.166,-99996,0.5,"BrakeHorsePower",0.151779,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-11","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-11",1,"Thermal Zone: F5 2-Bed Core NE",450.512,-99996,0.5,"BrakeHorsePower",0.180815,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-12","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-12",9,"Thermal Zone: F2-4 2-Bed East",592.093,-99996,0.5,"BrakeHorsePower",0.237639,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-13","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-13",9,"Thermal Zone: F2-4 2-Bed West",687.295,-99996,0.5,"BrakeHorsePower",0.275849,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-14","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-14",3,"Thermal Zone: F2-4 3-Bed NE",818.474,-99996,0.5,"BrakeHorsePower",0.328498,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-15","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-15",3,"Thermal Zone: F2-4 3-Bed NW",956.493,-99996,0.5,"BrakeHorsePower",0.383893,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-16","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-16",3,"Thermal Zone: F2-4 Studio SE",483.862,-99996,0.5,"BrakeHorsePower",0.1942,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-17","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-17",3,"Thermal Zone: F2-4 Studio SW",449.021,-99996,0.5,"BrakeHorsePower",0.180217,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-18","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-18",1,"Thermal Zone: F5 1-Bed Core N",413.459,-99996,0.5,"BrakeHorsePower",0.165944,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-19","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-19",2,"Thermal Zone: F5 1-Bed Core West",449.443,-99996,0.5,"BrakeHorsePower",0.180386,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-20","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-20",2,"Thermal Zone: F5 1-Bed Core East",542.156,-99996,0.5,"BrakeHorsePower",0.217597,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-21","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-21",3,"Thermal Zone: F5 2-Bed East",644.786,-99996,0.5,"BrakeHorsePower",0.258788,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-22","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-22",3,"Thermal Zone: F5 2-Bed West",781.333,-99996,0.5,"BrakeHorsePower",0.313592,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-23","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-23",1,"Thermal Zone: F5 3-Bed NE",887.834,-99996,0.5,"BrakeHorsePower",0.356336,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-24","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-24",1,"Thermal Zone: F5 3-Bed NW",1080.02,-99996,0.5,"BrakeHorsePower",0.433472,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys1 Fan-25","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-25",1,"Thermal Zone: F5 Studio SE",518.846,-99996,0.5,"BrakeHorsePower",0.208241,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys1 Fan-26","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-26",1,"Thermal Zone: F5 Studio SW",482.229,-99996,0.5,"BrakeHorsePower",0.193545,1.2734,0.35,0.25,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","DifferentialDryBulb","New",-99996,"BaseAirSys5",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-2","DifferentialDryBulb","New",-99996,"BaseAirSys5-2",3,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-3","DifferentialDryBulb","New",-99996,"BaseAirSys5-3",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
